    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">    15.0695</td>
    <td align="right">      23.47</td>
    <td align="right">     353.63</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">      74.97</td>
    <td align="right">     168.00</td>
    <td align="right">      74.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.98</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">    15.0695</td>
    <td align="right">      57.82</td>
    <td align="right">     871.37</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CLASSROOM_SCH</td>
    <td align="right">      74.97</td>
    <td align="right">     168.00</td>
    <td align="right">      74.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.26</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">     5.3820</td>
    <td align="right">      33.52</td>
    <td align="right">     180.42</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">      74.97</td>
    <td align="right">     168.00</td>
    <td align="right">      74.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.54</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">     5.3820</td>
    <td align="right">      82.61</td>
    <td align="right">     444.58</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">      74.97</td>
    <td align="right">     168.00</td>
    <td align="right">      74.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.26</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C END_B - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      20.90</td>
    <td align="right">     225.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A END_A - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      20.90</td>
    <td align="right">     225.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B END_A - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      38.65</td>
    <td align="right">     416.03</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.14</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C END_A - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      20.90</td>
    <td align="right">     225.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      78.88</td>
    <td align="right">     849.04</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.48</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">     145.85</td>
    <td align="right">    1569.87</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.39</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      78.88</td>
    <td align="right">     849.04</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      10.48</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A END_B - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      20.90</td>
    <td align="right">     225.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.78</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B END_B - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">    10.7639</td>
    <td align="right">      38.65</td>
    <td align="right">     416.03</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">      65.78</td>
    <td align="right">     168.00</td>
    <td align="right">      65.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.14</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11.4905</td>
    <td align="right">     929.03</td>
    <td align="right">   10675.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     132.40</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">    1558.85</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.19</td>
    <td align="right">      42.19</td>
    <td align="right">      12.34</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     240.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.64</td>
    <td align="right">      83.64</td>
    <td align="right">       3.77</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     191.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.64</td>
    <td align="right">      83.64</td>
    <td align="right">       3.00</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">     938.27</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.64</td>
    <td align="right">      83.64</td>
    <td align="right">      14.73</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    2928.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      33.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER 833KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  239045.51</td>
    <td align="right">       0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5094.02</td>
    <td align="right">    4078.08</td>
    <td align="right">    1015.95</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4855.49</td>
    <td align="right">    3889.04</td>
    <td align="right">     966.45</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6469.78</td>
    <td align="right">    4813.20</td>
    <td align="right">    1656.58</td>
    <td align="right">       0.74</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6916.87</td>
    <td align="right">    5538.03</td>
    <td align="right">    1378.84</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4286.71</td>
    <td align="right">    3331.25</td>
    <td align="right">     955.46</td>
    <td align="right">       0.78</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4576.19</td>
    <td align="right">    3664.24</td>
    <td align="right">     911.96</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7093.04</td>
    <td align="right">    5679.08</td>
    <td align="right">    1413.96</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5179.07</td>
    <td align="right">    4146.65</td>
    <td align="right">    1032.42</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5645.54</td>
    <td align="right">    4518.21</td>
    <td align="right">    1127.33</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4887.22</td>
    <td align="right">    3912.98</td>
    <td align="right">     974.24</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2025.99</td>
    <td align="right">    1621.37</td>
    <td align="right">     404.62</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4511.16</td>
    <td align="right">    3611.89</td>
    <td align="right">     899.28</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8645.97</td>
    <td align="right">    6922.44</td>
    <td align="right">    1723.53</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4496.65</td>
    <td align="right">    3600.27</td>
    <td align="right">     896.38</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3616.39</td>
    <td align="right">    2895.48</td>
    <td align="right">     720.91</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6411.03</td>
    <td align="right">    5133.02</td>
    <td align="right">    1278.00</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6488.13</td>
    <td align="right">    5194.75</td>
    <td align="right">    1293.37</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5467.71</td>
    <td align="right">    4377.75</td>
    <td align="right">    1089.96</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6044.20</td>
    <td align="right">    4839.32</td>
    <td align="right">    1204.88</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4222.31</td>
    <td align="right">    3380.61</td>
    <td align="right">     841.69</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3223.82</td>
    <td align="right">    2581.16</td>
    <td align="right">     642.65</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4876.5</td>
    <td align="right">       2.67</td>
    <td align="right">       9.11</td>
    <td align="right">       9.61</td>
    <td align="right">       9.13</td>
    <td align="right">       9.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4638.0</td>
    <td align="right">       2.65</td>
    <td align="right">       9.04</td>
    <td align="right">       9.53</td>
    <td align="right">       9.06</td>
    <td align="right">       9.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6230.1</td>
    <td align="right">       2.73</td>
    <td align="right">       9.32</td>
    <td align="right">       9.83</td>
    <td align="right">       9.34</td>
    <td align="right">       9.57</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6582.7</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4113.7</td>
    <td align="right">       2.70</td>
    <td align="right">       9.20</td>
    <td align="right">       9.70</td>
    <td align="right">       9.22</td>
    <td align="right">       9.38</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4378.9</td>
    <td align="right">       2.67</td>
    <td align="right">       9.10</td>
    <td align="right">       9.60</td>
    <td align="right">       9.12</td>
    <td align="right">       9.23</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6750.4</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4928.9</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5378.8</td>
    <td align="right">       2.63</td>
    <td align="right">       8.96</td>
    <td align="right">       9.44</td>
    <td align="right">       8.97</td>
    <td align="right">       9.01</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4651.1</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1932.1</td>
    <td align="right">       2.63</td>
    <td align="right">       8.99</td>
    <td align="right">       9.48</td>
    <td align="right">       9.00</td>
    <td align="right">       9.06</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4293.2</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8228.3</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4279.4</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3441.7</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6101.3</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6174.7</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5203.6</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5752.2</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4018.3</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3068.1</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4832.8</td>
    <td align="right">       2.59</td>
    <td align="right">       8.82</td>
    <td align="right">       9.30</td>
    <td align="right">       9.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4594.3</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">       9.20</td>
    <td align="right">       9.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6182.4</td>
    <td align="right">       2.65</td>
    <td align="right">       9.05</td>
    <td align="right">       9.55</td>
    <td align="right">       9.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6515.4</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4079.1</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       9.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4339.3</td>
    <td align="right">       2.58</td>
    <td align="right">       8.81</td>
    <td align="right">       9.28</td>
    <td align="right">       9.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6681.3</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4878.5</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5325.1</td>
    <td align="right">       2.53</td>
    <td align="right">       8.64</td>
    <td align="right">       9.10</td>
    <td align="right">       8.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4603.6</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1913.2</td>
    <td align="right">       2.54</td>
    <td align="right">       8.68</td>
    <td align="right">       9.14</td>
    <td align="right">       8.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4249.3</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8144.1</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4235.7</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3406.5</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6038.9</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6111.5</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5150.4</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5693.4</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3977.2</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3036.7</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13673.72</td>
    <td align="right">   10683.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13673.72</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11732.94</td>
    <td align="right">   10047.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11732.94</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18469.23</td>
    <td align="right">   12629.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   18469.23</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20490.43</td>
    <td align="right">   16295.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   20490.43</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11808.12</td>
    <td align="right">    8754.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11808.12</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11013.14</td>
    <td align="right">    9238.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11013.14</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16303.33</td>
    <td align="right">   15004.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   16303.33</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10526.05</td>
    <td align="right">   10342.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10526.05</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13626.21</td>
    <td align="right">   12051.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13626.21</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10030.09</td>
    <td align="right">    9805.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10030.09</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4917.78</td>
    <td align="right">    4285.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4917.78</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8322.44</td>
    <td align="right">    8585.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8322.44</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15318.90</td>
    <td align="right">   16116.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   15318.90</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8076.06</td>
    <td align="right">    8441.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8076.06</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6525.71</td>
    <td align="right">    6805.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6525.71</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12259.67</td>
    <td align="right">   12417.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12259.67</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11715.11</td>
    <td align="right">   12212.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11715.11</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9918.10</td>
    <td align="right">   10315.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9918.10</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10891.32</td>
    <td align="right">   11365.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10891.32</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7592.88</td>
    <td align="right">    7931.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7592.88</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5834.29</td>
    <td align="right">    6075.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5834.29</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     314.49</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     314.96</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.30</td>
    <td align="right">     344.36</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.42</td>
    <td align="right">     485.23</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.63</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.21</td>
    <td align="right">     249.56</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.10</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     285.28</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.98</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.43</td>
    <td align="right">     497.59</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.62</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.31</td>
    <td align="right">     363.32</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.80</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.33</td>
    <td align="right">     387.06</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.30</td>
    <td align="right">     342.84</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.84</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.12</td>
    <td align="right">     136.18</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.87</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     316.46</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.52</td>
    <td align="right">     606.53</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.27</td>
    <td align="right">     315.45</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.22</td>
    <td align="right">     253.69</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.08</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.39</td>
    <td align="right">     449.74</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.67</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.39</td>
    <td align="right">     455.15</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.67</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.33</td>
    <td align="right">     383.57</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.77</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.37</td>
    <td align="right">     424.01</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.71</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.26</td>
    <td align="right">     296.20</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.95</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.19</td>
    <td align="right">     226.15</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.005229</td>
    <td align="right">    1431.19</td>
    <td align="right">  273724.08</td>
    <td align="right">       0.84</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">    2601.40</td>
    <td align="right">    2991.61</td>
    <td align="right">     109.30</td>
    <td align="right">      0.235</td>
    <td align="right">      0.271</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00964</td>
    <td align="right">      32.62</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">    2605.58</td>
    <td align="right">    2996.41</td>
    <td align="right">     143.35</td>
    <td align="right">      0.236</td>
    <td align="right">      0.271</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00928</td>
    <td align="right">      29.50</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.106</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">    2847.67</td>
    <td align="right">    3274.83</td>
    <td align="right">      64.71</td>
    <td align="right">      0.258</td>
    <td align="right">      0.297</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01067</td>
    <td align="right">      32.87</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.257</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">    4013.68</td>
    <td align="right">    4615.73</td>
    <td align="right">     119.42</td>
    <td align="right">      0.363</td>
    <td align="right">      0.418</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00954</td>
    <td align="right">      26.36</td>
    <td align="right">    0.00689</td>
    <td align="right">      0.196</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">    2064.22</td>
    <td align="right">    2373.85</td>
    <td align="right">      86.73</td>
    <td align="right">      0.187</td>
    <td align="right">      0.215</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00991</td>
    <td align="right">      33.00</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">    2360.04</td>
    <td align="right">    2714.05</td>
    <td align="right">     129.84</td>
    <td align="right">      0.214</td>
    <td align="right">      0.246</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00935</td>
    <td align="right">      27.60</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.106</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">    4117.33</td>
    <td align="right">    4734.93</td>
    <td align="right">      81.89</td>
    <td align="right">      0.373</td>
    <td align="right">      0.428</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      32.75</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.110</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">    3006.64</td>
    <td align="right">    3457.63</td>
    <td align="right">     147.34</td>
    <td align="right">      0.272</td>
    <td align="right">      0.313</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00881</td>
    <td align="right">      32.09</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">    3202.67</td>
    <td align="right">    3683.07</td>
    <td align="right">      63.69</td>
    <td align="right">      0.290</td>
    <td align="right">      0.333</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00935</td>
    <td align="right">      33.00</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.110</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">    2837.19</td>
    <td align="right">    3262.77</td>
    <td align="right">     139.04</td>
    <td align="right">      0.257</td>
    <td align="right">      0.295</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00882</td>
    <td align="right">      32.09</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    4975.85</td>
    <td align="right">    5722.23</td>
    <td align="right">      72.55</td>
    <td align="right">      0.454</td>
    <td align="right">      0.522</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00845</td>
    <td align="right">      32.75</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.016</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">    2587.94</td>
    <td align="right">    2976.13</td>
    <td align="right">     142.38</td>
    <td align="right">      0.236</td>
    <td align="right">      0.272</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00841</td>
    <td align="right">      32.24</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">    2081.34</td>
    <td align="right">    2393.54</td>
    <td align="right">     114.51</td>
    <td align="right">      0.190</td>
    <td align="right">      0.218</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00839</td>
    <td align="right">      29.12</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    3689.37</td>
    <td align="right">    4242.78</td>
    <td align="right">      29.09</td>
    <td align="right">      0.337</td>
    <td align="right">      0.387</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00871</td>
    <td align="right">      33.00</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">    3733.94</td>
    <td align="right">    4294.03</td>
    <td align="right">     111.10</td>
    <td align="right">      0.341</td>
    <td align="right">      0.392</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00847</td>
    <td align="right">      31.28</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">    3179.61</td>
    <td align="right">    3656.55</td>
    <td align="right">      94.61</td>
    <td align="right">      0.287</td>
    <td align="right">      0.330</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00846</td>
    <td align="right">      24.64</td>
    <td align="right">    0.00689</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    3478.48</td>
    <td align="right">    4000.25</td>
    <td align="right">      50.71</td>
    <td align="right">      0.318</td>
    <td align="right">      0.365</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00844</td>
    <td align="right">      33.00</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.016</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">    2430.05</td>
    <td align="right">    2794.56</td>
    <td align="right">     133.69</td>
    <td align="right">      0.222</td>
    <td align="right">      0.255</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00840</td>
    <td align="right">      31.48</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">    1855.41</td>
    <td align="right">    2133.72</td>
    <td align="right">     102.08</td>
    <td align="right">      0.169</td>
    <td align="right">      0.195</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00837</td>
    <td align="right">      25.50</td>
    <td align="right">    0.00689</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">    1127.24</td>
    <td align="right">    1296.33</td>
    <td align="right">      15.69</td>
    <td align="right">      0.102</td>
    <td align="right">      0.117</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      33.00</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">    2619.61</td>
    <td align="right">    3012.55</td>
    <td align="right">      89.86</td>
    <td align="right">      0.237</td>
    <td align="right">      0.273</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00840</td>
    <td align="right">      31.28</td>
    <td align="right">    0.00690</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">    2609.31</td>
    <td align="right">    3261.64</td>
    <td align="right">     119.17</td>
    <td align="right">      0.091</td>
    <td align="right">      0.139</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">    3047.43</td>
    <td align="right">    3809.29</td>
    <td align="right">     182.23</td>
    <td align="right">      0.107</td>
    <td align="right">      0.133</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00714</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.106</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">    2314.07</td>
    <td align="right">    2892.59</td>
    <td align="right">      57.16</td>
    <td align="right">      0.081</td>
    <td align="right">      0.257</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.257</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">    3714.19</td>
    <td align="right">    4642.74</td>
    <td align="right">     120.12</td>
    <td align="right">      0.130</td>
    <td align="right">      0.196</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.196</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">    2609.76</td>
    <td align="right">    3262.20</td>
    <td align="right">     119.19</td>
    <td align="right">      0.091</td>
    <td align="right">      0.139</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.139</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">    3047.76</td>
    <td align="right">    3809.70</td>
    <td align="right">     182.25</td>
    <td align="right">      0.107</td>
    <td align="right">      0.133</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00714</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.106</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">    3901.55</td>
    <td align="right">    4876.94</td>
    <td align="right">      84.34</td>
    <td align="right">      0.137</td>
    <td align="right">      0.171</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.110</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">    2669.04</td>
    <td align="right">    3336.30</td>
    <td align="right">     142.17</td>
    <td align="right">      0.094</td>
    <td align="right">      0.117</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00700</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">    3902.40</td>
    <td align="right">    4878.00</td>
    <td align="right">      84.36</td>
    <td align="right">      0.137</td>
    <td align="right">      0.171</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.110</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">    2669.39</td>
    <td align="right">    3336.73</td>
    <td align="right">     142.19</td>
    <td align="right">      0.094</td>
    <td align="right">      0.117</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00700</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    7644.19</td>
    <td align="right">    9555.24</td>
    <td align="right">     121.14</td>
    <td align="right">      0.258</td>
    <td align="right">      0.322</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00726</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.016</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">    3226.73</td>
    <td align="right">    4033.41</td>
    <td align="right">     192.96</td>
    <td align="right">      0.109</td>
    <td align="right">      0.136</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      19.99</td>
    <td align="right">    0.00710</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">    3226.30</td>
    <td align="right">    4032.88</td>
    <td align="right">     192.93</td>
    <td align="right">      0.109</td>
    <td align="right">      0.136</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      19.99</td>
    <td align="right">    0.00710</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    6557.34</td>
    <td align="right">    8196.68</td>
    <td align="right">      56.20</td>
    <td align="right">      0.220</td>
    <td align="right">      0.275</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00804</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">    3916.15</td>
    <td align="right">    4895.18</td>
    <td align="right">     126.65</td>
    <td align="right">      0.132</td>
    <td align="right">      0.165</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">    3915.34</td>
    <td align="right">    4894.17</td>
    <td align="right">     126.63</td>
    <td align="right">      0.132</td>
    <td align="right">      0.165</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00730</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    7645.81</td>
    <td align="right">    9557.26</td>
    <td align="right">     121.16</td>
    <td align="right">      0.258</td>
    <td align="right">      0.322</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      20.00</td>
    <td align="right">    0.00726</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.016</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">    3227.16</td>
    <td align="right">    4033.95</td>
    <td align="right">     192.98</td>
    <td align="right">      0.109</td>
    <td align="right">      0.136</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      19.99</td>
    <td align="right">    0.00710</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">    3226.73</td>
    <td align="right">    4033.41</td>
    <td align="right">     192.96</td>
    <td align="right">      0.109</td>
    <td align="right">      0.136</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      20.00</td>
    <td align="right">      19.99</td>
    <td align="right">    0.00710</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.004</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">    2444.05</td>
    <td align="right">    3055.07</td>
    <td align="right">      36.98</td>
    <td align="right">      0.086</td>
    <td align="right">      0.107</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.042</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">    2523.70</td>
    <td align="right">    3154.63</td>
    <td align="right">      94.10</td>
    <td align="right">      0.088</td>
    <td align="right">      0.111</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -18.80</td>
    <td align="right">    0.00089</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.43</td>
    <td align="right">       0.43</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.31</td>
    <td align="right">       0.31</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.52</td>
    <td align="right">       0.52</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.27</td>
    <td align="right">       0.27</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.22</td>
    <td align="right">       0.22</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.39</td>
    <td align="right">       0.39</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.26</td>
    <td align="right">       0.26</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  13673.717</td>
    <td align="right">  13673.717</td>
    <td align="right">   0.270823</td>
    <td align="right"> 0.00029908</td>
    <td align="right">    280.719</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   13673.72</td>
    <td align="right">   13673.72</td>
    <td align="right">   0.270823</td>
    <td align="right">      -2.06</td>
    <td align="right">      -2.71</td>
    <td align="right"> 0.00352694</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    51.3409</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631101</td>
    <td align="right">    46.0302</td>
    <td align="right">     946.17</td>
    <td align="right">       0.00</td>
    <td align="right">   12181.48</td>
    <td align="right">   12181.48</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   5094.022</td>
    <td align="right">   4078.076</td>
    <td align="right">   0.270823</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    4632.83</td>
    <td align="right">    4632.83</td>
    <td align="right">   0.270823</td>
    <td align="right">      28.97</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00822816</td>
    <td align="right">      11.60</td>
    <td align="right">       9.37</td>
    <td align="right"> 0.00822816</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    51.3409</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00964806</td>
    <td align="right">    41.5677</td>
    <td align="right">    2264.82</td>
    <td align="right">       0.00</td>
    <td align="right">    5088.59</td>
    <td align="right">    3655.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  13673.717</td>
    <td align="right">  13673.717</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   13673.72</td>
    <td align="right">   13673.72</td>
    <td align="right">   0.270823</td>
    <td align="right">      -2.06</td>
    <td align="right">      -2.71</td>
    <td align="right"> 0.00352694</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    51.3409</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631101</td>
    <td align="right">    46.0302</td>
    <td align="right">     946.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  11732.936</td>
    <td align="right">  11732.936</td>
    <td align="right">   0.271223</td>
    <td align="right"> 0.00025663</td>
    <td align="right">    256.236</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   11732.94</td>
    <td align="right">   11732.94</td>
    <td align="right">   0.271223</td>
    <td align="right">       5.39</td>
    <td align="right">       2.76</td>
    <td align="right"> 0.00469410</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    39.1516</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714285</td>
    <td align="right">    37.0752</td>
    <td align="right">    3047.43</td>
    <td align="right">       0.00</td>
    <td align="right">   11468.26</td>
    <td align="right">   11468.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   4855.494</td>
    <td align="right">   3889.045</td>
    <td align="right">   0.271223</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    4388.69</td>
    <td align="right">    4388.69</td>
    <td align="right">   0.271223</td>
    <td align="right">      28.03</td>
    <td align="right">      15.29</td>
    <td align="right"> 0.00832455</td>
    <td align="right">      11.60</td>
    <td align="right">       9.46</td>
    <td align="right"> 0.00832455</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    39.1516</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00932695</td>
    <td align="right">    40.2016</td>
    <td align="right">    2065.85</td>
    <td align="right">       0.00</td>
    <td align="right">    4850.32</td>
    <td align="right">    3485.73</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  11732.936</td>
    <td align="right">  11732.936</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   11732.94</td>
    <td align="right">   11732.94</td>
    <td align="right">   0.271223</td>
    <td align="right">       5.39</td>
    <td align="right">       2.76</td>
    <td align="right"> 0.00469410</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    39.1516</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714285</td>
    <td align="right">    37.0752</td>
    <td align="right">    3047.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  18469.231</td>
    <td align="right">  18469.231</td>
    <td align="right">   0.296542</td>
    <td align="right"> 0.00040397</td>
    <td align="right">    346.870</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">   18469.23</td>
    <td align="right">   18469.23</td>
    <td align="right">   0.296542</td>
    <td align="right">     -14.22</td>
    <td align="right">     -14.22</td>
    <td align="right"> 0.00183443</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    86.6963</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58.1735</td>
    <td align="right">     202.86</td>
    <td align="right">       0.00</td>
    <td align="right">   14375.91</td>
    <td align="right">   14375.91</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   6469.776</td>
    <td align="right">   4813.199</td>
    <td align="right">   0.296542</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">    5933.49</td>
    <td align="right">    5933.49</td>
    <td align="right">   0.296542</td>
    <td align="right">      31.95</td>
    <td align="right">      15.82</td>
    <td align="right"> 0.00740391</td>
    <td align="right">      11.60</td>
    <td align="right">       8.56</td>
    <td align="right"> 0.00740391</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    86.6963</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01066787</td>
    <td align="right">    45.8958</td>
    <td align="right">    2667.78</td>
    <td align="right">       0.00</td>
    <td align="right">    6462.88</td>
    <td align="right">    4370.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  18469.231</td>
    <td align="right">  18469.231</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">   18469.23</td>
    <td align="right">   18469.23</td>
    <td align="right">   0.296542</td>
    <td align="right">     -14.22</td>
    <td align="right">     -14.22</td>
    <td align="right"> 0.00183443</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    86.6963</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58.1735</td>
    <td align="right">     202.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  20490.429</td>
    <td align="right">  20490.429</td>
    <td align="right">   0.417848</td>
    <td align="right"> 0.00044818</td>
    <td align="right">    425.666</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   20490.43</td>
    <td align="right">   20490.43</td>
    <td align="right">   0.417848</td>
    <td align="right">      -0.57</td>
    <td align="right">      -1.53</td>
    <td align="right"> 0.00380392</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    46.9889</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00638832</td>
    <td align="right">    46.5890</td>
    <td align="right">    1454.28</td>
    <td align="right">       0.00</td>
    <td align="right">   18584.48</td>
    <td align="right">   18584.48</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   6916.868</td>
    <td align="right">   5538.026</td>
    <td align="right">   0.417848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">    6394.58</td>
    <td align="right">    6394.58</td>
    <td align="right">   0.417848</td>
    <td align="right">      27.09</td>
    <td align="right">      14.94</td>
    <td align="right"> 0.00825195</td>
    <td align="right">      11.60</td>
    <td align="right">       9.39</td>
    <td align="right"> 0.00825195</td>
    <td align="right">      29.50</td>
    <td align="right"> 0.00689840</td>
    <td align="right">      14.64</td>
    <td align="right">    46.9889</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00962984</td>
    <td align="right">    41.4902</td>
    <td align="right">    3315.76</td>
    <td align="right">       0.00</td>
    <td align="right">    6909.50</td>
    <td align="right">    4963.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  20490.429</td>
    <td align="right">  20490.429</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   20490.43</td>
    <td align="right">   20490.43</td>
    <td align="right">   0.417848</td>
    <td align="right">      -0.57</td>
    <td align="right">      -1.53</td>
    <td align="right"> 0.00380392</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    46.9889</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00638832</td>
    <td align="right">    46.5890</td>
    <td align="right">    1454.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  11808.117</td>
    <td align="right">  11808.117</td>
    <td align="right">   0.214907</td>
    <td align="right"> 0.00025828</td>
    <td align="right">    234.055</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   11808.12</td>
    <td align="right">   11808.12</td>
    <td align="right">   0.214907</td>
    <td align="right">      -6.66</td>
    <td align="right">      -6.66</td>
    <td align="right"> 0.00280270</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    64.6992</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631140</td>
    <td align="right">    46.0330</td>
    <td align="right">     946.52</td>
    <td align="right">       0.00</td>
    <td align="right">    9974.80</td>
    <td align="right">    9974.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   4286.710</td>
    <td align="right">   3331.250</td>
    <td align="right">   0.214907</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    3915.60</td>
    <td align="right">    3915.60</td>
    <td align="right">   0.214907</td>
    <td align="right">      30.11</td>
    <td align="right">      15.67</td>
    <td align="right"> 0.00796607</td>
    <td align="right">      11.60</td>
    <td align="right">       9.11</td>
    <td align="right"> 0.00796607</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    64.6992</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00991269</td>
    <td align="right">    42.6911</td>
    <td align="right">    1760.89</td>
    <td align="right">       0.00</td>
    <td align="right">    4282.14</td>
    <td align="right">    3000.45</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  11808.117</td>
    <td align="right">  11808.117</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">   11808.12</td>
    <td align="right">   11808.12</td>
    <td align="right">   0.214907</td>
    <td align="right">      -6.66</td>
    <td align="right">      -6.66</td>
    <td align="right"> 0.00280270</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    64.6992</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631140</td>
    <td align="right">    46.0330</td>
    <td align="right">     946.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  11013.144</td>
    <td align="right">  11013.144</td>
    <td align="right">   0.245666</td>
    <td align="right"> 0.00024089</td>
    <td align="right">    237.180</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   11013.14</td>
    <td align="right">   11013.14</td>
    <td align="right">   0.245666</td>
    <td align="right">       3.77</td>
    <td align="right">       1.63</td>
    <td align="right"> 0.00443939</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    43.2247</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714293</td>
    <td align="right">    37.0756</td>
    <td align="right">    3047.76</td>
    <td align="right">       0.00</td>
    <td align="right">   10542.31</td>
    <td align="right">   10542.31</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   4576.193</td>
    <td align="right">   3664.237</td>
    <td align="right">   0.245666</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">    4151.96</td>
    <td align="right">    4151.96</td>
    <td align="right">   0.245666</td>
    <td align="right">      28.77</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00820120</td>
    <td align="right">      11.60</td>
    <td align="right">       9.34</td>
    <td align="right"> 0.00820120</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    43.2247</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00946883</td>
    <td align="right">    40.8045</td>
    <td align="right">    1673.41</td>
    <td align="right">       0.00</td>
    <td align="right">    4571.32</td>
    <td align="right">    3284.35</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  11013.144</td>
    <td align="right">  11013.144</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   11013.14</td>
    <td align="right">   11013.14</td>
    <td align="right">   0.245666</td>
    <td align="right">       3.77</td>
    <td align="right">       1.63</td>
    <td align="right"> 0.00443939</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    43.2247</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714293</td>
    <td align="right">    37.0756</td>
    <td align="right">    3047.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">  16303.330</td>
    <td align="right">  16303.330</td>
    <td align="right">   0.428491</td>
    <td align="right"> 0.00035660</td>
    <td align="right">    373.931</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">   16303.33</td>
    <td align="right">   16303.33</td>
    <td align="right">   0.428491</td>
    <td align="right">      10.77</td>
    <td align="right">       6.29</td>
    <td align="right"> 0.00556389</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    25.7075</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">    37.2616</td>
    <td align="right">    3901.55</td>
    <td align="right">       0.00</td>
    <td align="right">   17136.22</td>
    <td align="right">   17136.22</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">   7093.040</td>
    <td align="right">   5679.080</td>
    <td align="right">   0.428491</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    6356.24</td>
    <td align="right">    6280.59</td>
    <td align="right">   0.428491</td>
    <td align="right">      26.28</td>
    <td align="right">      14.94</td>
    <td align="right"> 0.00858670</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.87</td>
    <td align="right"> 0.00690376</td>
    <td align="right">      15.72</td>
    <td align="right">    25.7075</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00917008</td>
    <td align="right">    39.5290</td>
    <td align="right">    3470.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7085.48</td>
    <td align="right">    5089.66</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">  16303.330</td>
    <td align="right">  16303.330</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">   16303.33</td>
    <td align="right">   16303.33</td>
    <td align="right">   0.428491</td>
    <td align="right">      10.77</td>
    <td align="right">       6.29</td>
    <td align="right"> 0.00556389</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    25.7075</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">    37.2616</td>
    <td align="right">    3901.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  10526.049</td>
    <td align="right">  10526.049</td>
    <td align="right">   0.312868</td>
    <td align="right"> 0.00023023</td>
    <td align="right">    252.556</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">   10526.05</td>
    <td align="right">   10526.05</td>
    <td align="right">   0.312868</td>
    <td align="right">      15.31</td>
    <td align="right">       8.80</td>
    <td align="right"> 0.00612644</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    14.2883</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699964</td>
    <td align="right">    36.3302</td>
    <td align="right">    2669.04</td>
    <td align="right">       0.00</td>
    <td align="right">   11816.47</td>
    <td align="right">   11816.47</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5179.074</td>
    <td align="right">   4146.653</td>
    <td align="right">   0.312868</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    4617.85</td>
    <td align="right">    4593.76</td>
    <td align="right">   0.312868</td>
    <td align="right">      25.18</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00853546</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.24</td>
    <td align="right"> 0.00690275</td>
    <td align="right">      15.52</td>
    <td align="right">    14.2883</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880777</td>
    <td align="right">    37.9864</td>
    <td align="right">    2550.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5173.55</td>
    <td align="right">    3716.28</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  10526.049</td>
    <td align="right">  10526.049</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">   10526.05</td>
    <td align="right">   10526.05</td>
    <td align="right">   0.312868</td>
    <td align="right">      15.31</td>
    <td align="right">       8.80</td>
    <td align="right"> 0.00612644</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    14.2883</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699964</td>
    <td align="right">    36.3302</td>
    <td align="right">    2669.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">  13626.208</td>
    <td align="right">  13626.208</td>
    <td align="right">   0.333310</td>
    <td align="right"> 0.00029804</td>
    <td align="right">    304.173</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">   13626.21</td>
    <td align="right">   13626.21</td>
    <td align="right">   0.333310</td>
    <td align="right">       7.84</td>
    <td align="right">       4.44</td>
    <td align="right"> 0.00510199</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    33.0485</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">    37.2624</td>
    <td align="right">    3902.40</td>
    <td align="right">       0.00</td>
    <td align="right">   13759.24</td>
    <td align="right">   13759.24</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">   5645.543</td>
    <td align="right">   4518.212</td>
    <td align="right">   0.333310</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">    5078.74</td>
    <td align="right">    5052.65</td>
    <td align="right">   0.333310</td>
    <td align="right">      26.97</td>
    <td align="right">      15.12</td>
    <td align="right"> 0.00853858</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    33.0485</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00934545</td>
    <td align="right">    40.2745</td>
    <td align="right">    2622.95</td>
    <td align="right">       0.00</td>
    <td align="right">    5639.53</td>
    <td align="right">    4050.08</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">  13626.208</td>
    <td align="right">  13626.208</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">   13626.21</td>
    <td align="right">   13626.21</td>
    <td align="right">   0.333310</td>
    <td align="right">       7.84</td>
    <td align="right">       4.44</td>
    <td align="right"> 0.00510199</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    33.0485</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">    37.2624</td>
    <td align="right">    3902.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  10030.095</td>
    <td align="right">  10030.095</td>
    <td align="right">   0.295237</td>
    <td align="right"> 0.00021939</td>
    <td align="right">    239.821</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">   10030.09</td>
    <td align="right">   10030.09</td>
    <td align="right">   0.295237</td>
    <td align="right">      14.97</td>
    <td align="right">       8.61</td>
    <td align="right"> 0.00607438</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    15.1416</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699975</td>
    <td align="right">    36.3307</td>
    <td align="right">    2669.39</td>
    <td align="right">       0.00</td>
    <td align="right">   11202.79</td>
    <td align="right">   11202.79</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   4887.220</td>
    <td align="right">   3912.978</td>
    <td align="right">   0.295237</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    4365.27</td>
    <td align="right">    4344.75</td>
    <td align="right">   0.295237</td>
    <td align="right">      25.22</td>
    <td align="right">      14.55</td>
    <td align="right"> 0.00853202</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.00690250</td>
    <td align="right">      15.48</td>
    <td align="right">    15.1416</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882278</td>
    <td align="right">    38.0503</td>
    <td align="right">    2380.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4882.01</td>
    <td align="right">    3506.86</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  10030.095</td>
    <td align="right">  10030.095</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">   10030.09</td>
    <td align="right">   10030.09</td>
    <td align="right">   0.295237</td>
    <td align="right">      14.97</td>
    <td align="right">       8.61</td>
    <td align="right"> 0.00607438</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    15.1416</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699975</td>
    <td align="right">    36.3307</td>
    <td align="right">    2669.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">   4917.778</td>
    <td align="right">   4917.778</td>
    <td align="right">   0.117273</td>
    <td align="right"> 0.00010757</td>
    <td align="right">    108.638</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">    4917.78</td>
    <td align="right">    4917.78</td>
    <td align="right">   0.117273</td>
    <td align="right">       6.76</td>
    <td align="right">       4.33</td>
    <td align="right"> 0.00545525</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    35.7826</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.4490</td>
    <td align="right">    2444.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4893.97</td>
    <td align="right">    4893.97</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">   2025.988</td>
    <td align="right">   1621.368</td>
    <td align="right">   0.117273</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    1802.78</td>
    <td align="right">    1802.78</td>
    <td align="right">   0.117273</td>
    <td align="right">      27.22</td>
    <td align="right">      14.72</td>
    <td align="right"> 0.00792890</td>
    <td align="right">      11.60</td>
    <td align="right">       9.08</td>
    <td align="right"> 0.00792890</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">    35.7826</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    36.6714</td>
    <td align="right">     835.90</td>
    <td align="right">       0.00</td>
    <td align="right">    2023.83</td>
    <td align="right">    1453.36</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">   4917.778</td>
    <td align="right">   4917.778</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">    4917.78</td>
    <td align="right">    4917.78</td>
    <td align="right">   0.117273</td>
    <td align="right">       6.76</td>
    <td align="right">       4.33</td>
    <td align="right"> 0.00545525</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">    35.7826</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.4490</td>
    <td align="right">    2444.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   8322.437</td>
    <td align="right">   8322.437</td>
    <td align="right">   0.272519</td>
    <td align="right"> 0.00018204</td>
    <td align="right">    206.555</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">    8322.44</td>
    <td align="right">    8322.44</td>
    <td align="right">   0.272519</td>
    <td align="right">      18.51</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00678438</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     6.2491</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">    37.2393</td>
    <td align="right">    2523.70</td>
    <td align="right">       0.00</td>
    <td align="right">    9813.61</td>
    <td align="right">    9813.61</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   4511.163</td>
    <td align="right">   3611.886</td>
    <td align="right">   0.272519</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">    4012.56</td>
    <td align="right">    4012.56</td>
    <td align="right">   0.272519</td>
    <td align="right">      24.46</td>
    <td align="right">      14.11</td>
    <td align="right"> 0.00830779</td>
    <td align="right">      11.60</td>
    <td align="right">       9.44</td>
    <td align="right"> 0.00830779</td>
    <td align="right">      31.28</td>
    <td align="right"> 0.00690122</td>
    <td align="right">      15.22</td>
    <td align="right">     6.2491</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840154</td>
    <td align="right">    36.2511</td>
    <td align="right">    2619.61</td>
    <td align="right">       0.00</td>
    <td align="right">    4506.35</td>
    <td align="right">    3237.02</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   8322.437</td>
    <td align="right">   8322.437</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">    8322.44</td>
    <td align="right">    8322.44</td>
    <td align="right">   0.272519</td>
    <td align="right">      18.51</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00678438</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     6.2491</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">    37.2393</td>
    <td align="right">    2523.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  15318.901</td>
    <td align="right">  15318.901</td>
    <td align="right">   0.522303</td>
    <td align="right"> 0.00033507</td>
    <td align="right">    385.402</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   15318.90</td>
    <td align="right">   15318.90</td>
    <td align="right">   0.522303</td>
    <td align="right">      19.76</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00718721</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     3.0074</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738252</td>
    <td align="right">    38.2965</td>
    <td align="right">    7631.19</td>
    <td align="right">       0.00</td>
    <td align="right">   18424.80</td>
    <td align="right">   18424.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   8645.967</td>
    <td align="right">   6922.439</td>
    <td align="right">   0.522303</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">    7582.14</td>
    <td align="right">    7582.14</td>
    <td align="right">   0.522303</td>
    <td align="right">      24.17</td>
    <td align="right">      14.10</td>
    <td align="right"> 0.00840329</td>
    <td align="right">      11.60</td>
    <td align="right">       9.54</td>
    <td align="right"> 0.00840329</td>
    <td align="right">      32.75</td>
    <td align="right"> 0.00690355</td>
    <td align="right">      15.68</td>
    <td align="right">     3.0074</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00844979</td>
    <td align="right">    36.6768</td>
    <td align="right">    4975.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8636.75</td>
    <td align="right">    6203.97</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  15318.901</td>
    <td align="right">  15318.901</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   15318.90</td>
    <td align="right">   15318.90</td>
    <td align="right">   0.522303</td>
    <td align="right">      19.76</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00718721</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     3.0074</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738252</td>
    <td align="right">    38.2965</td>
    <td align="right">    7631.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   8076.062</td>
    <td align="right">   8076.062</td>
    <td align="right">   0.271643</td>
    <td align="right"> 0.00017665</td>
    <td align="right">    202.269</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    8076.06</td>
    <td align="right">    8076.06</td>
    <td align="right">   0.271643</td>
    <td align="right">      19.34</td>
    <td align="right">      11.20</td>
    <td align="right"> 0.00700478</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.5324</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    9649.52</td>
    <td align="right">    9649.52</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   4496.650</td>
    <td align="right">   3600.267</td>
    <td align="right">   0.271643</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    3955.73</td>
    <td align="right">    3955.73</td>
    <td align="right">   0.271643</td>
    <td align="right">      24.03</td>
    <td align="right">      14.04</td>
    <td align="right"> 0.00838729</td>
    <td align="right">      11.60</td>
    <td align="right">       9.52</td>
    <td align="right"> 0.00838729</td>
    <td align="right">      32.24</td>
    <td align="right"> 0.00690275</td>
    <td align="right">      15.52</td>
    <td align="right">     1.5324</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00841040</td>
    <td align="right">    36.5073</td>
    <td align="right">    2587.94</td>
    <td align="right">       0.00</td>
    <td align="right">    4491.86</td>
    <td align="right">    3226.60</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   8076.062</td>
    <td align="right">   8076.062</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    8076.06</td>
    <td align="right">    8076.06</td>
    <td align="right">   0.271643</td>
    <td align="right">      19.34</td>
    <td align="right">      11.20</td>
    <td align="right"> 0.00700478</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.5324</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   6525.714</td>
    <td align="right">   6525.714</td>
    <td align="right">   0.218466</td>
    <td align="right"> 0.00014274</td>
    <td align="right">    163.179</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    6525.71</td>
    <td align="right">    6525.71</td>
    <td align="right">   0.218466</td>
    <td align="right">      19.20</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00698150</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.9054</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709986</td>
    <td align="right">    39.2011</td>
    <td align="right">    3226.30</td>
    <td align="right">       0.00</td>
    <td align="right">    7779.21</td>
    <td align="right">    7779.21</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   3616.392</td>
    <td align="right">   2895.483</td>
    <td align="right">   0.218466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">    3271.95</td>
    <td align="right">    3271.95</td>
    <td align="right">   0.218466</td>
    <td align="right">      24.00</td>
    <td align="right">      14.01</td>
    <td align="right"> 0.00835976</td>
    <td align="right">      11.60</td>
    <td align="right">       9.49</td>
    <td align="right"> 0.00835976</td>
    <td align="right">      29.12</td>
    <td align="right"> 0.00689780</td>
    <td align="right">      14.52</td>
    <td align="right">     1.9054</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00838816</td>
    <td align="right">    36.4120</td>
    <td align="right">    2081.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3612.54</td>
    <td align="right">    2594.97</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   6525.714</td>
    <td align="right">   6525.714</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    6525.71</td>
    <td align="right">    6525.71</td>
    <td align="right">   0.218466</td>
    <td align="right">      19.20</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00698150</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.9054</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709986</td>
    <td align="right">    39.2011</td>
    <td align="right">    3226.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  12259.668</td>
    <td align="right">  12259.668</td>
    <td align="right">   0.387290</td>
    <td align="right"> 0.00026815</td>
    <td align="right">    300.257</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   12259.67</td>
    <td align="right">   12259.67</td>
    <td align="right">   0.387290</td>
    <td align="right">      17.36</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00753540</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     7.4991</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00807428</td>
    <td align="right">    41.8287</td>
    <td align="right">    6538.10</td>
    <td align="right">       0.00</td>
    <td align="right">   14198.45</td>
    <td align="right">   14198.45</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   6411.026</td>
    <td align="right">   5133.021</td>
    <td align="right">   0.387290</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    5650.48</td>
    <td align="right">    5589.58</td>
    <td align="right">   0.387290</td>
    <td align="right">      24.58</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00857112</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">     7.4991</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00870627</td>
    <td align="right">    37.7764</td>
    <td align="right">    3689.33</td>
    <td align="right">       0.00</td>
    <td align="right">    6404.19</td>
    <td align="right">    4600.27</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  12259.668</td>
    <td align="right">  12259.668</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   12259.67</td>
    <td align="right">   12259.67</td>
    <td align="right">   0.387290</td>
    <td align="right">      17.36</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00753540</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     7.4991</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00807428</td>
    <td align="right">    41.8287</td>
    <td align="right">    6538.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  11715.115</td>
    <td align="right">  11715.115</td>
    <td align="right">   0.391948</td>
    <td align="right"> 0.00025624</td>
    <td align="right">    292.835</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   11715.11</td>
    <td align="right">   11715.11</td>
    <td align="right">   0.391948</td>
    <td align="right">      19.18</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00716946</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.9637</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729528</td>
    <td align="right">    40.2595</td>
    <td align="right">    3916.15</td>
    <td align="right">       0.00</td>
    <td align="right">   13961.11</td>
    <td align="right">   13961.11</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   6488.129</td>
    <td align="right">   5194.755</td>
    <td align="right">   0.391948</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">    5766.14</td>
    <td align="right">    5766.14</td>
    <td align="right">   0.391948</td>
    <td align="right">      24.05</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00843750</td>
    <td align="right">      11.60</td>
    <td align="right">       9.57</td>
    <td align="right"> 0.00843750</td>
    <td align="right">      31.28</td>
    <td align="right"> 0.00690122</td>
    <td align="right">      15.22</td>
    <td align="right">     1.9637</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00846827</td>
    <td align="right">    36.7561</td>
    <td align="right">    3733.94</td>
    <td align="right">       0.00</td>
    <td align="right">    6481.21</td>
    <td align="right">    4655.60</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  11715.115</td>
    <td align="right">  11715.115</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   11715.11</td>
    <td align="right">   11715.11</td>
    <td align="right">   0.391948</td>
    <td align="right">      19.18</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00716946</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.9637</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729528</td>
    <td align="right">    40.2595</td>
    <td align="right">    3916.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   9918.099</td>
    <td align="right">   9918.099</td>
    <td align="right">   0.330304</td>
    <td align="right"> 0.00021694</td>
    <td align="right">    247.529</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    9918.10</td>
    <td align="right">    9918.10</td>
    <td align="right">   0.330304</td>
    <td align="right">      19.04</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00714585</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     2.3302</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729514</td>
    <td align="right">    40.2587</td>
    <td align="right">    3915.34</td>
    <td align="right">       0.00</td>
    <td align="right">   11792.98</td>
    <td align="right">   11792.98</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   5467.710</td>
    <td align="right">   4377.751</td>
    <td align="right">   0.330304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    5162.06</td>
    <td align="right">    5162.06</td>
    <td align="right">   0.330304</td>
    <td align="right">      23.98</td>
    <td align="right">      14.05</td>
    <td align="right"> 0.00842233</td>
    <td align="right">      11.60</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00842233</td>
    <td align="right">      24.64</td>
    <td align="right"> 0.00689078</td>
    <td align="right">      13.00</td>
    <td align="right">     2.3302</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00845887</td>
    <td align="right">    36.7158</td>
    <td align="right">    3179.61</td>
    <td align="right">       0.00</td>
    <td align="right">    5461.88</td>
    <td align="right">    3923.39</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   9918.099</td>
    <td align="right">   9918.099</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    9918.10</td>
    <td align="right">    9918.10</td>
    <td align="right">   0.330304</td>
    <td align="right">      19.04</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00714585</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     2.3302</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729514</td>
    <td align="right">    40.2587</td>
    <td align="right">    3915.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  10891.316</td>
    <td align="right">  10891.316</td>
    <td align="right">   0.365130</td>
    <td align="right"> 0.00023822</td>
    <td align="right">    272.449</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   10891.32</td>
    <td align="right">   10891.32</td>
    <td align="right">   0.365130</td>
    <td align="right">      19.24</td>
    <td align="right">      11.25</td>
    <td align="right"> 0.00710327</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     4.3019</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738264</td>
    <td align="right">    38.2971</td>
    <td align="right">    7632.88</td>
    <td align="right">       0.00</td>
    <td align="right">   12992.33</td>
    <td align="right">   12992.33</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   6044.202</td>
    <td align="right">   4839.322</td>
    <td align="right">   0.365130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">    5290.02</td>
    <td align="right">    5290.02</td>
    <td align="right">   0.365130</td>
    <td align="right">      24.29</td>
    <td align="right">      14.11</td>
    <td align="right"> 0.00836918</td>
    <td align="right">      11.60</td>
    <td align="right">       9.50</td>
    <td align="right"> 0.00836918</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right">     4.3019</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00843505</td>
    <td align="right">    36.6138</td>
    <td align="right">    3478.33</td>
    <td align="right">       0.00</td>
    <td align="right">    6037.76</td>
    <td align="right">    4337.06</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  10891.316</td>
    <td align="right">  10891.316</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">   10891.32</td>
    <td align="right">   10891.32</td>
    <td align="right">   0.365130</td>
    <td align="right">      19.24</td>
    <td align="right">      11.25</td>
    <td align="right"> 0.00710327</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     4.3019</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738264</td>
    <td align="right">    38.2971</td>
    <td align="right">    7632.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   7592.878</td>
    <td align="right">   7592.878</td>
    <td align="right">   0.255070</td>
    <td align="right"> 0.00016608</td>
    <td align="right">    190.086</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    7592.88</td>
    <td align="right">    7592.88</td>
    <td align="right">   0.255070</td>
    <td align="right">      19.30</td>
    <td align="right">      11.18</td>
    <td align="right"> 0.00699869</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.6319</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00710007</td>
    <td align="right">    39.2022</td>
    <td align="right">    3227.16</td>
    <td align="right">       0.00</td>
    <td align="right">    9066.63</td>
    <td align="right">    9066.63</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   4222.308</td>
    <td align="right">   3380.613</td>
    <td align="right">   0.255070</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    3740.01</td>
    <td align="right">    3740.01</td>
    <td align="right">   0.255070</td>
    <td align="right">      24.02</td>
    <td align="right">      14.03</td>
    <td align="right"> 0.00838012</td>
    <td align="right">      11.60</td>
    <td align="right">       9.51</td>
    <td align="right"> 0.00838012</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.00690154</td>
    <td align="right">      15.28</td>
    <td align="right">     1.6319</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00840465</td>
    <td align="right">    36.4827</td>
    <td align="right">    2430.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4217.81</td>
    <td align="right">    3029.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   7592.878</td>
    <td align="right">   7592.878</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    7592.88</td>
    <td align="right">    7592.88</td>
    <td align="right">   0.255070</td>
    <td align="right">      19.30</td>
    <td align="right">      11.18</td>
    <td align="right"> 0.00699869</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     1.6319</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00710007</td>
    <td align="right">    39.2022</td>
    <td align="right">    3227.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   5834.290</td>
    <td align="right">   5834.290</td>
    <td align="right">   0.194751</td>
    <td align="right"> 0.00012761</td>
    <td align="right">    145.745</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    5834.29</td>
    <td align="right">    5834.29</td>
    <td align="right">   0.194751</td>
    <td align="right">      19.11</td>
    <td align="right">      11.08</td>
    <td align="right"> 0.00696719</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     2.1374</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    6945.06</td>
    <td align="right">    6945.06</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   3223.815</td>
    <td align="right">   2581.165</td>
    <td align="right">   0.194751</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">    2978.17</td>
    <td align="right">    2978.17</td>
    <td align="right">   0.194751</td>
    <td align="right">      23.96</td>
    <td align="right">      13.98</td>
    <td align="right"> 0.00834253</td>
    <td align="right">      11.60</td>
    <td align="right">       9.48</td>
    <td align="right"> 0.00834253</td>
    <td align="right">      26.79</td>
    <td align="right"> 0.00689413</td>
    <td align="right">      13.74</td>
    <td align="right">     2.1374</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00837420</td>
    <td align="right">    36.3522</td>
    <td align="right">    1852.97</td>
    <td align="right">       0.00</td>
    <td align="right">    3220.38</td>
    <td align="right">    2313.27</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   5834.290</td>
    <td align="right">   5834.290</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">    5834.29</td>
    <td align="right">    5834.29</td>
    <td align="right">   0.194751</td>
    <td align="right">      19.11</td>
    <td align="right">      11.08</td>
    <td align="right"> 0.00696719</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right">     2.1374</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13673.717</td>
    <td align="right">  13673.717</td>
    <td align="right">   0.270823</td>
    <td align="right"> 0.00029908</td>
    <td align="right">    280.719</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270823</td>
    <td align="right"> 0.26136605</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     5.6073</td>
    <td align="right">   5.720131</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13673.72</td>
    <td align="right">   13673.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26136605</td>
    <td align="right">   0.270823</td>
    <td align="right">      -2.06</td>
    <td align="right">      -2.71</td>
    <td align="right"> 0.00352694</td>
    <td align="right">     6733.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.29905252</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13673.72</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    51.3409</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00631101</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631101</td>
    <td align="right">    46.0302</td>
    <td align="right">     946.17</td>
    <td align="right">       0.00</td>
    <td align="right">   12181.48</td>
    <td align="right">   12181.48</td>
    <td align="right"> 0.26136605</td>
    <td align="right">       7.22</td>
    <td align="right">       3.74</td>
    <td align="right"> 0.00352694</td>
    <td align="right">    16125.2</td>
    <td align="right">      53.30</td>
    <td align="right">      21.86</td>
    <td align="right"> 0.00352694</td>
    <td align="right">    62732.2</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5094.022</td>
    <td align="right">   4078.076</td>
    <td align="right">   0.270823</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1357</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270823</td>
    <td align="right"> 0.26136605</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4632.83</td>
    <td align="right">    4632.83</td>
    <td align="right">     0.9095</td>
    <td align="right"> 0.26136605</td>
    <td align="right">   0.270823</td>
    <td align="right">      28.97</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00822816</td>
    <td align="right">    50135.4</td>
    <td align="right">      11.60</td>
    <td align="right">       9.37</td>
    <td align="right"> 0.00822816</td>
    <td align="right">    32409.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    314.494</td>
    <td align="right">    4318.34</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    51.3409</td>
    <td align="right">      24.66</td>
    <td align="right"> 0.00964806</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00964806</td>
    <td align="right">    41.5677</td>
    <td align="right">    2264.82</td>
    <td align="right">       0.00</td>
    <td align="right">    5088.59</td>
    <td align="right">    3655.80</td>
    <td align="right"> 0.25104406</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.41</td>
    <td align="right">      12.38</td>
    <td align="right"> 0.00894694</td>
    <td align="right">    35052.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13673.717</td>
    <td align="right">  13673.717</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.270823</td>
    <td align="right"> 0.26136605</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13673.72</td>
    <td align="right">   13673.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26136605</td>
    <td align="right">   0.270823</td>
    <td align="right">      -2.06</td>
    <td align="right">      -2.71</td>
    <td align="right"> 0.00352694</td>
    <td align="right">     6733.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13673.72</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    51.3409</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00631101</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631101</td>
    <td align="right">    46.0302</td>
    <td align="right">     946.17</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11732.936</td>
    <td align="right">  11732.936</td>
    <td align="right">   0.271223</td>
    <td align="right"> 0.00025663</td>
    <td align="right">    256.236</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271223</td>
    <td align="right"> 0.26175216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.8114</td>
    <td align="right">   4.908244</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11732.94</td>
    <td align="right">   11732.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26175216</td>
    <td align="right">   0.271223</td>
    <td align="right">       5.39</td>
    <td align="right">       2.76</td>
    <td align="right"> 0.00469410</td>
    <td align="right">    17204.9</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.25660645</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11732.94</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    39.1516</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00714285</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714285</td>
    <td align="right">    37.0752</td>
    <td align="right">    3047.43</td>
    <td align="right">       0.00</td>
    <td align="right">   11468.26</td>
    <td align="right">   11468.26</td>
    <td align="right"> 0.26175216</td>
    <td align="right">       7.22</td>
    <td align="right">       5.25</td>
    <td align="right"> 0.00469410</td>
    <td align="right">    19059.9</td>
    <td align="right">      50.45</td>
    <td align="right">      21.87</td>
    <td align="right"> 0.00469410</td>
    <td align="right">    62873.3</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4855.494</td>
    <td align="right">   3889.045</td>
    <td align="right">   0.271223</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3149</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271223</td>
    <td align="right"> 0.26175216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4388.69</td>
    <td align="right">    4388.69</td>
    <td align="right">     0.9039</td>
    <td align="right"> 0.26175216</td>
    <td align="right">   0.271223</td>
    <td align="right">      28.03</td>
    <td align="right">      15.29</td>
    <td align="right"> 0.00832455</td>
    <td align="right">    49419.9</td>
    <td align="right">      11.60</td>
    <td align="right">       9.46</td>
    <td align="right"> 0.00832455</td>
    <td align="right">    32653.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    314.959</td>
    <td align="right">    4073.73</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    39.1516</td>
    <td align="right">      24.53</td>
    <td align="right"> 0.00932695</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00932695</td>
    <td align="right">    40.2016</td>
    <td align="right">    2065.85</td>
    <td align="right">       0.00</td>
    <td align="right">    4850.32</td>
    <td align="right">    3485.73</td>
    <td align="right"> 0.25141492</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.10</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00905661</td>
    <td align="right">    36030.3</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11732.936</td>
    <td align="right">  11732.936</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271223</td>
    <td align="right"> 0.26175216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11732.94</td>
    <td align="right">   11732.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26175216</td>
    <td align="right">   0.271223</td>
    <td align="right">       5.39</td>
    <td align="right">       2.76</td>
    <td align="right"> 0.00469410</td>
    <td align="right">    17204.9</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11732.94</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    39.1516</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00714285</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714285</td>
    <td align="right">    37.0752</td>
    <td align="right">    3047.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18469.231</td>
    <td align="right">  18469.231</td>
    <td align="right">   0.296542</td>
    <td align="right"> 0.00040397</td>
    <td align="right">    346.870</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.296542</td>
    <td align="right"> 0.28618691</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     7.5738</td>
    <td align="right">   7.726240</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18469.23</td>
    <td align="right">   18469.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28618691</td>
    <td align="right">   0.296542</td>
    <td align="right">     -14.22</td>
    <td align="right">     -14.22</td>
    <td align="right"> 0.00183443</td>
    <td align="right">    -9753.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.40393332</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   18469.23</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.25709059</td>
    <td align="right">    86.6963</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58.1735</td>
    <td align="right">     202.86</td>
    <td align="right">       0.00</td>
    <td align="right">   14375.91</td>
    <td align="right">   14375.91</td>
    <td align="right"> 0.28618691</td>
    <td align="right">       7.22</td>
    <td align="right">       1.41</td>
    <td align="right"> 0.00183443</td>
    <td align="right">    11869.6</td>
    <td align="right">      57.04</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00183443</td>
    <td align="right">    62102.2</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6469.776</td>
    <td align="right">   4813.199</td>
    <td align="right">   0.296542</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1018.6035</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.296542</td>
    <td align="right"> 0.28618691</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5933.49</td>
    <td align="right">    5933.49</td>
    <td align="right">     0.9171</td>
    <td align="right"> 0.28618691</td>
    <td align="right">   0.296542</td>
    <td align="right">      31.95</td>
    <td align="right">      15.82</td>
    <td align="right"> 0.00740391</td>
    <td align="right">    51061.9</td>
    <td align="right">      11.60</td>
    <td align="right">       8.56</td>
    <td align="right"> 0.00740391</td>
    <td align="right">    30329.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    344.360</td>
    <td align="right">    5589.13</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.25709059</td>
    <td align="right">    86.6963</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01066787</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01066787</td>
    <td align="right">    45.8958</td>
    <td align="right">    2667.78</td>
    <td align="right">       0.00</td>
    <td align="right">    6462.88</td>
    <td align="right">    4370.26</td>
    <td align="right"> 0.27488469</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.08</td>
    <td align="right">      11.07</td>
    <td align="right"> 0.00819988</td>
    <td align="right">    31811.1</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18469.231</td>
    <td align="right">  18469.231</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.296542</td>
    <td align="right"> 0.28618691</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 02:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18469.23</td>
    <td align="right">   18469.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28618691</td>
    <td align="right">   0.296542</td>
    <td align="right">     -14.22</td>
    <td align="right">     -14.22</td>
    <td align="right"> 0.00183443</td>
    <td align="right">    -9753.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18469.23</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.25709059</td>
    <td align="right">    86.6963</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58.1735</td>
    <td align="right">     202.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  20490.429</td>
    <td align="right">  20490.429</td>
    <td align="right">   0.417848</td>
    <td align="right"> 0.00044818</td>
    <td align="right">    425.666</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.417848</td>
    <td align="right"> 0.40325736</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     8.4027</td>
    <td align="right">   8.571769</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20490.43</td>
    <td align="right">   20490.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40325736</td>
    <td align="right">   0.417848</td>
    <td align="right">      -0.57</td>
    <td align="right">      -1.53</td>
    <td align="right"> 0.00380392</td>
    <td align="right">     8940.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.44813815</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   20490.43</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.19634213</td>
    <td align="right">    46.9889</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00638832</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00638832</td>
    <td align="right">    46.5890</td>
    <td align="right">    1454.28</td>
    <td align="right">       0.00</td>
    <td align="right">   18584.48</td>
    <td align="right">   18584.48</td>
    <td align="right"> 0.40325736</td>
    <td align="right">       7.22</td>
    <td align="right">       4.10</td>
    <td align="right"> 0.00380392</td>
    <td align="right">    16821.6</td>
    <td align="right">      52.77</td>
    <td align="right">      21.90</td>
    <td align="right"> 0.00380392</td>
    <td align="right">    62907.6</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 24KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6916.868</td>
    <td align="right">   5538.026</td>
    <td align="right">   0.417848</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.1800</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.417848</td>
    <td align="right"> 0.40325736</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6394.58</td>
    <td align="right">    6394.58</td>
    <td align="right">     0.9245</td>
    <td align="right"> 0.40325736</td>
    <td align="right">   0.417848</td>
    <td align="right">      27.09</td>
    <td align="right">      14.94</td>
    <td align="right"> 0.00825195</td>
    <td align="right">    48278.4</td>
    <td align="right">      11.60</td>
    <td align="right">       9.39</td>
    <td align="right"> 0.00825195</td>
    <td align="right">    32470.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    485.227</td>
    <td align="right">    5909.35</td>
    <td align="right">      29.50</td>
    <td align="right"> 0.00689840</td>
    <td align="right">      14.64</td>
    <td align="right"> 0.19634213</td>
    <td align="right">    46.9889</td>
    <td align="right">      24.64</td>
    <td align="right"> 0.00962984</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00962984</td>
    <td align="right">    41.4902</td>
    <td align="right">    3315.76</td>
    <td align="right">       0.00</td>
    <td align="right">    6909.50</td>
    <td align="right">    4963.25</td>
    <td align="right"> 0.38733174</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  20490.429</td>
    <td align="right">  20490.429</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.417848</td>
    <td align="right"> 0.40325736</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20490.43</td>
    <td align="right">   20490.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.40325736</td>
    <td align="right">   0.417848</td>
    <td align="right">      -0.57</td>
    <td align="right">      -1.53</td>
    <td align="right"> 0.00380392</td>
    <td align="right">     8940.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20490.43</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.19634213</td>
    <td align="right">    46.9889</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00638832</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00638832</td>
    <td align="right">    46.5890</td>
    <td align="right">    1454.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11808.117</td>
    <td align="right">  11808.117</td>
    <td align="right">   0.214907</td>
    <td align="right"> 0.00025828</td>
    <td align="right">    234.055</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.214907</td>
    <td align="right"> 0.20740254</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.8422</td>
    <td align="right">   4.939694</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11808.12</td>
    <td align="right">   11808.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20740254</td>
    <td align="right">   0.214907</td>
    <td align="right">      -6.66</td>
    <td align="right">      -6.66</td>
    <td align="right"> 0.00280270</td>
    <td align="right">      284.4</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.25825072</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11808.12</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    64.6992</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00631140</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631140</td>
    <td align="right">    46.0330</td>
    <td align="right">     946.52</td>
    <td align="right">       0.00</td>
    <td align="right">    9974.80</td>
    <td align="right">    9974.80</td>
    <td align="right"> 0.20740254</td>
    <td align="right">       7.22</td>
    <td align="right">       2.76</td>
    <td align="right"> 0.00280270</td>
    <td align="right">    14304.2</td>
    <td align="right">      54.84</td>
    <td align="right">      21.78</td>
    <td align="right"> 0.00280270</td>
    <td align="right">    62398.1</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4286.710</td>
    <td align="right">   3331.250</td>
    <td align="right">   0.214907</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.6485</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.214907</td>
    <td align="right"> 0.20740254</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3915.60</td>
    <td align="right">    3915.60</td>
    <td align="right">     0.9134</td>
    <td align="right"> 0.20740254</td>
    <td align="right">   0.214907</td>
    <td align="right">      30.11</td>
    <td align="right">      15.67</td>
    <td align="right"> 0.00796607</td>
    <td align="right">    50627.5</td>
    <td align="right">      11.60</td>
    <td align="right">       9.11</td>
    <td align="right"> 0.00796607</td>
    <td align="right">    31748.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    249.561</td>
    <td align="right">    3666.04</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    64.6992</td>
    <td align="right">      24.82</td>
    <td align="right"> 0.00991269</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00991269</td>
    <td align="right">    42.6911</td>
    <td align="right">    1760.89</td>
    <td align="right">       0.00</td>
    <td align="right">    4282.14</td>
    <td align="right">    3000.45</td>
    <td align="right"> 0.19921170</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.90</td>
    <td align="right"> 0.00866210</td>
    <td align="right">    33827.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11808.117</td>
    <td align="right">  11808.117</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.214907</td>
    <td align="right"> 0.20740254</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11808.12</td>
    <td align="right">   11808.12</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20740254</td>
    <td align="right">   0.214907</td>
    <td align="right">      -6.66</td>
    <td align="right">      -6.66</td>
    <td align="right"> 0.00280270</td>
    <td align="right">      284.4</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11808.12</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.13904291</td>
    <td align="right">    64.6992</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00631140</td>
    <td align="right">      15.59</td>
    <td align="right"> 0.00631140</td>
    <td align="right">    46.0330</td>
    <td align="right">     946.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11013.144</td>
    <td align="right">  11013.144</td>
    <td align="right">   0.245666</td>
    <td align="right"> 0.00024089</td>
    <td align="right">    237.180</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245666</td>
    <td align="right"> 0.23708741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.5162</td>
    <td align="right">   4.607133</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11013.14</td>
    <td align="right">   11013.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23708741</td>
    <td align="right">   0.245666</td>
    <td align="right">       3.77</td>
    <td align="right">       1.63</td>
    <td align="right"> 0.00443939</td>
    <td align="right">    14924.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.24086416</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11013.14</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    43.2247</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00714293</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714293</td>
    <td align="right">    37.0756</td>
    <td align="right">    3047.76</td>
    <td align="right">       0.00</td>
    <td align="right">   10542.31</td>
    <td align="right">   10542.31</td>
    <td align="right"> 0.23708741</td>
    <td align="right">       7.22</td>
    <td align="right">       4.93</td>
    <td align="right"> 0.00443939</td>
    <td align="right">    18419.4</td>
    <td align="right">      51.11</td>
    <td align="right">      21.88</td>
    <td align="right"> 0.00443939</td>
    <td align="right">    62885.4</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4576.193</td>
    <td align="right">   3664.237</td>
    <td align="right">   0.245666</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.0856</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245666</td>
    <td align="right"> 0.23708741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4151.96</td>
    <td align="right">    4151.96</td>
    <td align="right">     0.9073</td>
    <td align="right"> 0.23708741</td>
    <td align="right">   0.245666</td>
    <td align="right">      28.77</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00820120</td>
    <td align="right">    49854.2</td>
    <td align="right">      11.60</td>
    <td align="right">       9.34</td>
    <td align="right"> 0.00820120</td>
    <td align="right">    32341.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    285.280</td>
    <td align="right">    3866.68</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    43.2247</td>
    <td align="right">      24.63</td>
    <td align="right"> 0.00946883</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00946883</td>
    <td align="right">    40.8045</td>
    <td align="right">    1673.41</td>
    <td align="right">       0.00</td>
    <td align="right">    4571.32</td>
    <td align="right">    3284.35</td>
    <td align="right"> 0.22772425</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.55</td>
    <td align="right">      12.46</td>
    <td align="right"> 0.00896887</td>
    <td align="right">    35248.5</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11013.144</td>
    <td align="right">  11013.144</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.245666</td>
    <td align="right"> 0.23708741</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11013.14</td>
    <td align="right">   11013.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.23708741</td>
    <td align="right">   0.245666</td>
    <td align="right">       3.77</td>
    <td align="right">       1.63</td>
    <td align="right"> 0.00443939</td>
    <td align="right">    14924.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11013.14</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.10618817</td>
    <td align="right">    43.2247</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00714293</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00714293</td>
    <td align="right">    37.0756</td>
    <td align="right">    3047.76</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16303.330</td>
    <td align="right">  16303.330</td>
    <td align="right">   0.428491</td>
    <td align="right"> 0.00035660</td>
    <td align="right">    373.931</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.428491</td>
    <td align="right"> 0.41352832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     6.6856</td>
    <td align="right">   6.820178</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16303.33</td>
    <td align="right">   16303.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41352832</td>
    <td align="right">   0.428491</td>
    <td align="right">      10.77</td>
    <td align="right">       6.29</td>
    <td align="right"> 0.00556389</td>
    <td align="right">    24844.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.35656377</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   16303.33</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    25.7075</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">    37.2616</td>
    <td align="right">    3901.55</td>
    <td align="right">       0.00</td>
    <td align="right">   17136.22</td>
    <td align="right">   17136.22</td>
    <td align="right"> 0.41352832</td>
    <td align="right">       7.22</td>
    <td align="right">       6.33</td>
    <td align="right"> 0.00556389</td>
    <td align="right">    21246.8</td>
    <td align="right">      48.04</td>
    <td align="right">      21.79</td>
    <td align="right"> 0.00556389</td>
    <td align="right">    62685.9</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7093.040</td>
    <td align="right">   5679.080</td>
    <td align="right">   0.428491</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8023</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.428491</td>
    <td align="right"> 0.41352832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6356.24</td>
    <td align="right">    6280.59</td>
    <td align="right">     0.8961</td>
    <td align="right"> 0.41352832</td>
    <td align="right">   0.428491</td>
    <td align="right">      26.28</td>
    <td align="right">      14.94</td>
    <td align="right"> 0.00858670</td>
    <td align="right">    48302.9</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33096.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    497.586</td>
    <td align="right">    5858.65</td>
    <td align="right">      32.87</td>
    <td align="right"> 0.00690376</td>
    <td align="right">      15.72</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    25.7075</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00917008</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00917008</td>
    <td align="right">    39.5290</td>
    <td align="right">    3470.78</td>
    <td align="right">       0.00</td>
    <td align="right">    7085.48</td>
    <td align="right">    5089.66</td>
    <td align="right"> 0.39719708</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16303.330</td>
    <td align="right">  16303.330</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.428491</td>
    <td align="right"> 0.41352832</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16303.33</td>
    <td align="right">   16303.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41352832</td>
    <td align="right">   0.428491</td>
    <td align="right">      10.77</td>
    <td align="right">       6.29</td>
    <td align="right"> 0.00556389</td>
    <td align="right">    24844.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16303.33</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    25.7075</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718179</td>
    <td align="right">    37.2616</td>
    <td align="right">    3901.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10526.049</td>
    <td align="right">  10526.049</td>
    <td align="right">   0.312868</td>
    <td align="right"> 0.00023023</td>
    <td align="right">    252.556</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312868</td>
    <td align="right"> 0.30194300</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.3165</td>
    <td align="right">   4.403366</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10526.05</td>
    <td align="right">   10526.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30194300</td>
    <td align="right">   0.312868</td>
    <td align="right">      15.31</td>
    <td align="right">       8.80</td>
    <td align="right"> 0.00612644</td>
    <td align="right">    30877.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.23021111</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10526.05</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    14.2883</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00699964</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699964</td>
    <td align="right">    36.3302</td>
    <td align="right">    2669.04</td>
    <td align="right">       0.00</td>
    <td align="right">   11816.47</td>
    <td align="right">   11816.47</td>
    <td align="right"> 0.30194300</td>
    <td align="right">       7.22</td>
    <td align="right">       7.01</td>
    <td align="right"> 0.00612644</td>
    <td align="right">    22661.3</td>
    <td align="right">      45.73</td>
    <td align="right">      21.52</td>
    <td align="right"> 0.00612644</td>
    <td align="right">    61796.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 18KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5179.074</td>
    <td align="right">   4146.653</td>
    <td align="right">   0.312868</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7070</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312868</td>
    <td align="right"> 0.30194300</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4617.85</td>
    <td align="right">    4593.76</td>
    <td align="right">     0.8916</td>
    <td align="right"> 0.30194300</td>
    <td align="right">   0.312868</td>
    <td align="right">      25.18</td>
    <td align="right">      14.54</td>
    <td align="right"> 0.00853546</td>
    <td align="right">    47043.6</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33096.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    363.319</td>
    <td align="right">    4254.53</td>
    <td align="right">      32.24</td>
    <td align="right"> 0.00690275</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    14.2883</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880777</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880777</td>
    <td align="right">    37.9864</td>
    <td align="right">    2550.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5173.55</td>
    <td align="right">    3716.28</td>
    <td align="right"> 0.29001854</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10526.049</td>
    <td align="right">  10526.049</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.312868</td>
    <td align="right"> 0.30194300</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10526.05</td>
    <td align="right">   10526.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.30194300</td>
    <td align="right">   0.312868</td>
    <td align="right">      15.31</td>
    <td align="right">       8.80</td>
    <td align="right"> 0.00612644</td>
    <td align="right">    30877.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10526.05</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    14.2883</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00699964</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699964</td>
    <td align="right">    36.3302</td>
    <td align="right">    2669.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13626.208</td>
    <td align="right">  13626.208</td>
    <td align="right">   0.333310</td>
    <td align="right"> 0.00029804</td>
    <td align="right">    304.173</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.333310</td>
    <td align="right"> 0.32167176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     5.5878</td>
    <td align="right">   5.700257</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13626.21</td>
    <td align="right">   13626.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32167176</td>
    <td align="right">   0.333310</td>
    <td align="right">       7.84</td>
    <td align="right">       4.44</td>
    <td align="right"> 0.00510199</td>
    <td align="right">    20716.4</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.29801346</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   13626.21</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    33.0485</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">    37.2624</td>
    <td align="right">    3902.40</td>
    <td align="right">       0.00</td>
    <td align="right">   13759.24</td>
    <td align="right">   13759.24</td>
    <td align="right"> 0.32167176</td>
    <td align="right">       7.22</td>
    <td align="right">       5.76</td>
    <td align="right"> 0.00510199</td>
    <td align="right">    20085.4</td>
    <td align="right">      49.39</td>
    <td align="right">      21.85</td>
    <td align="right"> 0.00510199</td>
    <td align="right">    62859.6</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5645.543</td>
    <td align="right">   4518.212</td>
    <td align="right">   0.333310</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7128</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.333310</td>
    <td align="right"> 0.32167176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5078.74</td>
    <td align="right">    5052.65</td>
    <td align="right">     0.8996</td>
    <td align="right"> 0.32167176</td>
    <td align="right">   0.333310</td>
    <td align="right">      26.97</td>
    <td align="right">      15.12</td>
    <td align="right"> 0.00853858</td>
    <td align="right">    48884.8</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33096.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    387.058</td>
    <td align="right">    4691.68</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    33.0485</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00934545</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00934545</td>
    <td align="right">    40.2745</td>
    <td align="right">    2622.95</td>
    <td align="right">       0.00</td>
    <td align="right">    5639.53</td>
    <td align="right">    4050.08</td>
    <td align="right"> 0.30896816</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.84</td>
    <td align="right">      13.18</td>
    <td align="right"> 0.00916768</td>
    <td align="right">    37069.6</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13626.208</td>
    <td align="right">  13626.208</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.333310</td>
    <td align="right"> 0.32167176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13626.21</td>
    <td align="right">   13626.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.32167176</td>
    <td align="right">   0.333310</td>
    <td align="right">       7.84</td>
    <td align="right">       4.44</td>
    <td align="right"> 0.00510199</td>
    <td align="right">    20716.4</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13626.21</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.11015417</td>
    <td align="right">    33.0485</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718194</td>
    <td align="right">    37.2624</td>
    <td align="right">    3902.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10030.095</td>
    <td align="right">  10030.095</td>
    <td align="right">   0.295237</td>
    <td align="right"> 0.00021939</td>
    <td align="right">    239.821</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.295237</td>
    <td align="right"> 0.28492773</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.1131</td>
    <td align="right">   4.195893</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10030.09</td>
    <td align="right">   10030.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28492773</td>
    <td align="right">   0.295237</td>
    <td align="right">      14.97</td>
    <td align="right">       8.61</td>
    <td align="right"> 0.00607438</td>
    <td align="right">    30401.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.21936428</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10030.09</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    15.1416</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00699975</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699975</td>
    <td align="right">    36.3307</td>
    <td align="right">    2669.39</td>
    <td align="right">       0.00</td>
    <td align="right">   11202.79</td>
    <td align="right">   11202.79</td>
    <td align="right"> 0.28492773</td>
    <td align="right">       7.22</td>
    <td align="right">       6.94</td>
    <td align="right"> 0.00607438</td>
    <td align="right">    22530.4</td>
    <td align="right">      45.92</td>
    <td align="right">      21.54</td>
    <td align="right"> 0.00607438</td>
    <td align="right">    61848.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4887.220</td>
    <td align="right">   3912.978</td>
    <td align="right">   0.295237</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7006</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.295237</td>
    <td align="right"> 0.28492773</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4365.27</td>
    <td align="right">    4344.75</td>
    <td align="right">     0.8932</td>
    <td align="right"> 0.28492773</td>
    <td align="right">   0.295237</td>
    <td align="right">      25.22</td>
    <td align="right">      14.55</td>
    <td align="right"> 0.00853202</td>
    <td align="right">    47082.6</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33096.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    342.845</td>
    <td align="right">    4022.43</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.00690250</td>
    <td align="right">      15.48</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    15.1416</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882278</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00882278</td>
    <td align="right">    38.0503</td>
    <td align="right">    2380.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4882.01</td>
    <td align="right">    3506.86</td>
    <td align="right"> 0.27367524</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10030.095</td>
    <td align="right">  10030.095</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.295237</td>
    <td align="right"> 0.28492773</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10030.09</td>
    <td align="right">   10030.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.28492773</td>
    <td align="right">   0.295237</td>
    <td align="right">      14.97</td>
    <td align="right">       8.61</td>
    <td align="right"> 0.00607438</td>
    <td align="right">    30401.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10030.09</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04470358</td>
    <td align="right">    15.1416</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00699975</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00699975</td>
    <td align="right">    36.3307</td>
    <td align="right">    2669.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4917.778</td>
    <td align="right">   4917.778</td>
    <td align="right">   0.117273</td>
    <td align="right"> 0.00010757</td>
    <td align="right">    108.638</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.117273</td>
    <td align="right"> 0.11317833</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     2.0167</td>
    <td align="right">   2.057256</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4917.78</td>
    <td align="right">    4917.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11317833</td>
    <td align="right">   0.117273</td>
    <td align="right">       6.76</td>
    <td align="right">       4.33</td>
    <td align="right"> 0.00545525</td>
    <td align="right">    20503.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.10755479</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4917.78</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04196349</td>
    <td align="right">    35.7826</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.4490</td>
    <td align="right">    2444.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4893.97</td>
    <td align="right">    4893.97</td>
    <td align="right"> 0.11317833</td>
    <td align="right">       7.22</td>
    <td align="right">       6.20</td>
    <td align="right"> 0.00545525</td>
    <td align="right">    20973.7</td>
    <td align="right">      49.83</td>
    <td align="right">      22.22</td>
    <td align="right"> 0.00545525</td>
    <td align="right">    64214.9</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2025.988</td>
    <td align="right">   1621.368</td>
    <td align="right">   0.117273</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.5794</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.117273</td>
    <td align="right"> 0.11317833</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1802.78</td>
    <td align="right">    1802.78</td>
    <td align="right">     0.8898</td>
    <td align="right"> 0.11317833</td>
    <td align="right">   0.117273</td>
    <td align="right">      27.22</td>
    <td align="right">      14.72</td>
    <td align="right"> 0.00792890</td>
    <td align="right">    47583.1</td>
    <td align="right">      11.60</td>
    <td align="right">       9.08</td>
    <td align="right"> 0.00792890</td>
    <td align="right">    31654.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    136.184</td>
    <td align="right">    1666.60</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.04196349</td>
    <td align="right">    35.7826</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    36.6714</td>
    <td align="right">     835.90</td>
    <td align="right">       0.00</td>
    <td align="right">    2023.83</td>
    <td align="right">    1453.36</td>
    <td align="right"> 0.10870865</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.58</td>
    <td align="right">      13.04</td>
    <td align="right"> 0.00912716</td>
    <td align="right">    36705.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4917.778</td>
    <td align="right">   4917.778</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.117273</td>
    <td align="right"> 0.11317833</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4917.78</td>
    <td align="right">    4917.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11317833</td>
    <td align="right">   0.117273</td>
    <td align="right">       6.76</td>
    <td align="right">       4.33</td>
    <td align="right"> 0.00545525</td>
    <td align="right">    20503.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4917.78</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.04196349</td>
    <td align="right">    35.7826</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41.4490</td>
    <td align="right">    2444.05</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8322.437</td>
    <td align="right">   8322.437</td>
    <td align="right">   0.272519</td>
    <td align="right"> 0.00018204</td>
    <td align="right">    206.555</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.272519</td>
    <td align="right"> 0.26300338</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     3.4128</td>
    <td align="right">   3.481528</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8322.44</td>
    <td align="right">    8322.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26300338</td>
    <td align="right">   0.272519</td>
    <td align="right">      18.51</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00678438</td>
    <td align="right">    35799.5</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.18201677</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8322.44</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01702994</td>
    <td align="right">     6.2491</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">    37.2393</td>
    <td align="right">    2523.70</td>
    <td align="right">       0.00</td>
    <td align="right">    9813.61</td>
    <td align="right">    9813.61</td>
    <td align="right"> 0.26300338</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00678438</td>
    <td align="right">    24315.6</td>
    <td align="right">      43.90</td>
    <td align="right">      21.46</td>
    <td align="right"> 0.00678438</td>
    <td align="right">    61629.2</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4511.163</td>
    <td align="right">   3611.886</td>
    <td align="right">   0.272519</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2838</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.272519</td>
    <td align="right"> 0.26300338</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4012.56</td>
    <td align="right">    4012.56</td>
    <td align="right">     0.8895</td>
    <td align="right"> 0.26300338</td>
    <td align="right">   0.272519</td>
    <td align="right">      24.46</td>
    <td align="right">      14.11</td>
    <td align="right"> 0.00830779</td>
    <td align="right">    45728.6</td>
    <td align="right">      11.60</td>
    <td align="right">       9.44</td>
    <td align="right"> 0.00830779</td>
    <td align="right">    32611.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    316.464</td>
    <td align="right">    3696.09</td>
    <td align="right">      31.28</td>
    <td align="right"> 0.00690122</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.01702994</td>
    <td align="right">     6.2491</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840154</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00840154</td>
    <td align="right">    36.2511</td>
    <td align="right">    2619.61</td>
    <td align="right">       0.00</td>
    <td align="right">    4506.35</td>
    <td align="right">    3237.02</td>
    <td align="right"> 0.25261673</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8322.437</td>
    <td align="right">   8322.437</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.272519</td>
    <td align="right"> 0.26300338</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8322.44</td>
    <td align="right">    8322.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26300338</td>
    <td align="right">   0.272519</td>
    <td align="right">      18.51</td>
    <td align="right">      10.68</td>
    <td align="right"> 0.00678438</td>
    <td align="right">    35799.5</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8322.44</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01702994</td>
    <td align="right">     6.2491</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717739</td>
    <td align="right">    37.2393</td>
    <td align="right">    2523.70</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  15318.901</td>
    <td align="right">  15318.901</td>
    <td align="right">   0.522303</td>
    <td align="right"> 0.00033507</td>
    <td align="right">    385.402</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522303</td>
    <td align="right"> 0.50406486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     6.2819</td>
    <td align="right">   6.408362</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15318.90</td>
    <td align="right">   15318.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.50406486</td>
    <td align="right">   0.522303</td>
    <td align="right">      19.76</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00718721</td>
    <td align="right">    38090.6</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.33503369</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   15318.90</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     3.0074</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00738252</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738252</td>
    <td align="right">    38.2965</td>
    <td align="right">    7631.19</td>
    <td align="right">       0.00</td>
    <td align="right">   18424.80</td>
    <td align="right">   18424.80</td>
    <td align="right"> 0.50406486</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00718721</td>
    <td align="right">    25328.5</td>
    <td align="right">      43.12</td>
    <td align="right">      21.52</td>
    <td align="right"> 0.00718721</td>
    <td align="right">    61880.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8645.967</td>
    <td align="right">   6922.439</td>
    <td align="right">   0.522303</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4613</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522303</td>
    <td align="right"> 0.50406486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7582.14</td>
    <td align="right">    7582.14</td>
    <td align="right">     0.8770</td>
    <td align="right"> 0.50406486</td>
    <td align="right">   0.522303</td>
    <td align="right">      24.17</td>
    <td align="right">      14.10</td>
    <td align="right"> 0.00840329</td>
    <td align="right">    45677.0</td>
    <td align="right">      11.60</td>
    <td align="right">       9.54</td>
    <td align="right"> 0.00840329</td>
    <td align="right">    32852.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    606.526</td>
    <td align="right">    6975.62</td>
    <td align="right">      32.75</td>
    <td align="right"> 0.00690355</td>
    <td align="right">      15.68</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     3.0074</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00844979</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00844979</td>
    <td align="right">    36.6768</td>
    <td align="right">    4975.85</td>
    <td align="right">       0.00</td>
    <td align="right">    8636.75</td>
    <td align="right">    6203.97</td>
    <td align="right"> 0.48415811</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  15318.901</td>
    <td align="right">  15318.901</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.522303</td>
    <td align="right"> 0.50406486</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   15318.90</td>
    <td align="right">   15318.90</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.50406486</td>
    <td align="right">   0.522303</td>
    <td align="right">      19.76</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00718721</td>
    <td align="right">    38090.6</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   15318.90</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     3.0074</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00738252</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738252</td>
    <td align="right">    38.2965</td>
    <td align="right">    7631.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8076.062</td>
    <td align="right">   8076.062</td>
    <td align="right">   0.271643</td>
    <td align="right"> 0.00017665</td>
    <td align="right">    202.269</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271643</td>
    <td align="right"> 0.26215728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     3.3118</td>
    <td align="right">   3.378462</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8076.06</td>
    <td align="right">    8076.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26215728</td>
    <td align="right">   0.271643</td>
    <td align="right">      19.34</td>
    <td align="right">      11.20</td>
    <td align="right"> 0.00700478</td>
    <td align="right">    37206.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.17662839</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    8076.06</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.5324</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709996</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    9649.52</td>
    <td align="right">    9649.52</td>
    <td align="right"> 0.26215728</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00700478</td>
    <td align="right">    24869.7</td>
    <td align="right">      43.38</td>
    <td align="right">      21.46</td>
    <td align="right"> 0.00700478</td>
    <td align="right">    61677.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4496.650</td>
    <td align="right">   3600.267</td>
    <td align="right">   0.271643</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4316</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271643</td>
    <td align="right"> 0.26215728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3955.73</td>
    <td align="right">    3955.73</td>
    <td align="right">     0.8797</td>
    <td align="right"> 0.26215728</td>
    <td align="right">   0.271643</td>
    <td align="right">      24.03</td>
    <td align="right">      14.04</td>
    <td align="right"> 0.00838729</td>
    <td align="right">    45495.5</td>
    <td align="right">      11.60</td>
    <td align="right">       9.52</td>
    <td align="right"> 0.00838729</td>
    <td align="right">    32811.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    315.446</td>
    <td align="right">    3640.28</td>
    <td align="right">      32.24</td>
    <td align="right"> 0.00690275</td>
    <td align="right">      15.52</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.5324</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00841040</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00841040</td>
    <td align="right">    36.5073</td>
    <td align="right">    2587.94</td>
    <td align="right">       0.00</td>
    <td align="right">    4491.86</td>
    <td align="right">    3226.60</td>
    <td align="right"> 0.25180405</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8076.062</td>
    <td align="right">   8076.062</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.271643</td>
    <td align="right"> 0.26215728</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8076.06</td>
    <td align="right">    8076.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.26215728</td>
    <td align="right">   0.271643</td>
    <td align="right">      19.34</td>
    <td align="right">      11.20</td>
    <td align="right"> 0.00700478</td>
    <td align="right">    37206.8</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8076.06</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.5324</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709996</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   6525.714</td>
    <td align="right">   6525.714</td>
    <td align="right">   0.218466</td>
    <td align="right"> 0.00014274</td>
    <td align="right">    163.179</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.218466</td>
    <td align="right"> 0.21083774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     2.6760</td>
    <td align="right">   2.729904</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6525.71</td>
    <td align="right">    6525.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21083774</td>
    <td align="right">   0.218466</td>
    <td align="right">      19.20</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00698150</td>
    <td align="right">    37000.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.14272133</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    6525.71</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.9054</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709986</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709986</td>
    <td align="right">    39.2011</td>
    <td align="right">    3226.30</td>
    <td align="right">       0.00</td>
    <td align="right">    7779.21</td>
    <td align="right">    7779.21</td>
    <td align="right"> 0.21083774</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00698150</td>
    <td align="right">    24811.2</td>
    <td align="right">      43.47</td>
    <td align="right">      21.47</td>
    <td align="right"> 0.00698150</td>
    <td align="right">    61707.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3616.392</td>
    <td align="right">   2895.483</td>
    <td align="right">   0.218466</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3804</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.218466</td>
    <td align="right"> 0.21083774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3271.95</td>
    <td align="right">    3271.95</td>
    <td align="right">     0.9048</td>
    <td align="right"> 0.21083774</td>
    <td align="right">   0.218466</td>
    <td align="right">      24.00</td>
    <td align="right">      14.01</td>
    <td align="right"> 0.00835976</td>
    <td align="right">    45396.6</td>
    <td align="right">      11.60</td>
    <td align="right">       9.49</td>
    <td align="right"> 0.00835976</td>
    <td align="right">    32742.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    253.695</td>
    <td align="right">    3018.25</td>
    <td align="right">      29.12</td>
    <td align="right"> 0.00689780</td>
    <td align="right">      14.52</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.9054</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00838816</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00838816</td>
    <td align="right">    36.4120</td>
    <td align="right">    2081.34</td>
    <td align="right">       0.00</td>
    <td align="right">    3612.54</td>
    <td align="right">    2594.97</td>
    <td align="right"> 0.20251124</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6525.714</td>
    <td align="right">   6525.714</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.218466</td>
    <td align="right"> 0.21083774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6525.71</td>
    <td align="right">    6525.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.21083774</td>
    <td align="right">   0.218466</td>
    <td align="right">      19.20</td>
    <td align="right">      11.12</td>
    <td align="right"> 0.00698150</td>
    <td align="right">    37000.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6525.71</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.9054</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709986</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709986</td>
    <td align="right">    39.2011</td>
    <td align="right">    3226.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12259.668</td>
    <td align="right">  12259.668</td>
    <td align="right">   0.387290</td>
    <td align="right"> 0.00026815</td>
    <td align="right">    300.257</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387290</td>
    <td align="right"> 0.37376648</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     5.0274</td>
    <td align="right">   5.128592</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12259.67</td>
    <td align="right">   12259.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37376648</td>
    <td align="right">   0.387290</td>
    <td align="right">      17.36</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00753540</td>
    <td align="right">    36531.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.26812641</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   12259.67</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.02904318</td>
    <td align="right">     7.4991</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00807428</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00807428</td>
    <td align="right">    41.8287</td>
    <td align="right">    6538.10</td>
    <td align="right">       0.00</td>
    <td align="right">   14198.45</td>
    <td align="right">   14198.45</td>
    <td align="right"> 0.37376648</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00753540</td>
    <td align="right">    26203.9</td>
    <td align="right">      44.51</td>
    <td align="right">      22.16</td>
    <td align="right"> 0.00753540</td>
    <td align="right">    64191.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6411.026</td>
    <td align="right">   5133.021</td>
    <td align="right">   0.387290</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7733</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387290</td>
    <td align="right"> 0.37376648</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
