    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5650.48</td>
    <td align="right">    5589.58</td>
    <td align="right">     0.8814</td>
    <td align="right"> 0.37376648</td>
    <td align="right">   0.387290</td>
    <td align="right">      24.58</td>
    <td align="right">      14.37</td>
    <td align="right"> 0.00857112</td>
    <td align="right">    46528.6</td>
    <td align="right">      11.60</td>
    <td align="right">       9.63</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33096.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    449.742</td>
    <td align="right">    5200.74</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.02904318</td>
    <td align="right">     7.4991</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00870627</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00870627</td>
    <td align="right">    37.7764</td>
    <td align="right">    3689.33</td>
    <td align="right">       0.00</td>
    <td align="right">    6404.19</td>
    <td align="right">    4600.27</td>
    <td align="right"> 0.35900553</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12259.668</td>
    <td align="right">  12259.668</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.387290</td>
    <td align="right"> 0.37376648</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12259.67</td>
    <td align="right">   12259.67</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37376648</td>
    <td align="right">   0.387290</td>
    <td align="right">      17.36</td>
    <td align="right">      10.94</td>
    <td align="right"> 0.00753540</td>
    <td align="right">    36531.0</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12259.67</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.02904318</td>
    <td align="right">     7.4991</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00807428</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00807428</td>
    <td align="right">    41.8287</td>
    <td align="right">    6538.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11715.115</td>
    <td align="right">  11715.115</td>
    <td align="right">   0.391948</td>
    <td align="right"> 0.00025624</td>
    <td align="right">    292.835</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.391948</td>
    <td align="right"> 0.37826166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.8041</td>
    <td align="right">   4.900788</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11715.11</td>
    <td align="right">   11715.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37826166</td>
    <td align="right">   0.391948</td>
    <td align="right">      19.18</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00716946</td>
    <td align="right">    37457.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.25621670</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   11715.11</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     1.9637</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00729528</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729528</td>
    <td align="right">    40.2595</td>
    <td align="right">    3916.15</td>
    <td align="right">       0.00</td>
    <td align="right">   13961.11</td>
    <td align="right">   13961.11</td>
    <td align="right"> 0.37826166</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00716946</td>
    <td align="right">    25283.8</td>
    <td align="right">      43.47</td>
    <td align="right">      21.61</td>
    <td align="right"> 0.00716946</td>
    <td align="right">    62192.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6488.129</td>
    <td align="right">   5194.755</td>
    <td align="right">   0.391948</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5249</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.391948</td>
    <td align="right"> 0.37826166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5766.14</td>
    <td align="right">    5766.14</td>
    <td align="right">     0.8887</td>
    <td align="right"> 0.37826166</td>
    <td align="right">   0.391948</td>
    <td align="right">      24.05</td>
    <td align="right">      14.08</td>
    <td align="right"> 0.00843750</td>
    <td align="right">    45640.3</td>
    <td align="right">      11.60</td>
    <td align="right">       9.57</td>
    <td align="right"> 0.00843750</td>
    <td align="right">    32938.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    455.151</td>
    <td align="right">    5310.99</td>
    <td align="right">      31.28</td>
    <td align="right"> 0.00690122</td>
    <td align="right">      15.22</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     1.9637</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00846827</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00846827</td>
    <td align="right">    36.7561</td>
    <td align="right">    3733.94</td>
    <td align="right">       0.00</td>
    <td align="right">    6481.21</td>
    <td align="right">    4655.60</td>
    <td align="right"> 0.36332319</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11715.115</td>
    <td align="right">  11715.115</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.391948</td>
    <td align="right"> 0.37826166</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11715.11</td>
    <td align="right">   11715.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.37826166</td>
    <td align="right">   0.391948</td>
    <td align="right">      19.18</td>
    <td align="right">      11.29</td>
    <td align="right"> 0.00716946</td>
    <td align="right">    37457.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11715.11</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     1.9637</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00729528</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729528</td>
    <td align="right">    40.2595</td>
    <td align="right">    3916.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9918.099</td>
    <td align="right">   9918.099</td>
    <td align="right">   0.330304</td>
    <td align="right"> 0.00021694</td>
    <td align="right">    247.529</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.330304</td>
    <td align="right"> 0.31877064</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.0672</td>
    <td align="right">   4.149042</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9918.10</td>
    <td align="right">    9918.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31877064</td>
    <td align="right">   0.330304</td>
    <td align="right">      19.04</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00714585</td>
    <td align="right">    37253.2</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.21691486</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    9918.10</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     2.3302</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00729514</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729514</td>
    <td align="right">    40.2587</td>
    <td align="right">    3915.34</td>
    <td align="right">       0.00</td>
    <td align="right">   11792.98</td>
    <td align="right">   11792.98</td>
    <td align="right"> 0.31877064</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00714585</td>
    <td align="right">    25224.5</td>
    <td align="right">      43.56</td>
    <td align="right">      21.62</td>
    <td align="right"> 0.00714585</td>
    <td align="right">    62219.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 19KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5467.710</td>
    <td align="right">   4377.751</td>
    <td align="right">   0.330304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4967</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.330304</td>
    <td align="right"> 0.31877064</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5162.06</td>
    <td align="right">    5162.06</td>
    <td align="right">     0.9441</td>
    <td align="right"> 0.31877064</td>
    <td align="right">   0.330304</td>
    <td align="right">      23.98</td>
    <td align="right">      14.05</td>
    <td align="right"> 0.00842233</td>
    <td align="right">    45537.5</td>
    <td align="right">      11.60</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00842233</td>
    <td align="right">    32900.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    383.567</td>
    <td align="right">    4778.50</td>
    <td align="right">      24.64</td>
    <td align="right"> 0.00689078</td>
    <td align="right">      13.00</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     2.3302</td>
    <td align="right">      23.97</td>
    <td align="right"> 0.00845887</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00845887</td>
    <td align="right">    36.7158</td>
    <td align="right">    3179.61</td>
    <td align="right">       0.00</td>
    <td align="right">    5461.88</td>
    <td align="right">    3923.39</td>
    <td align="right"> 0.30618161</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9918.099</td>
    <td align="right">   9918.099</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.330304</td>
    <td align="right"> 0.31877064</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9918.10</td>
    <td align="right">    9918.10</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.31877064</td>
    <td align="right">   0.330304</td>
    <td align="right">      19.04</td>
    <td align="right">      11.21</td>
    <td align="right"> 0.00714585</td>
    <td align="right">    37253.2</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9918.10</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00769661</td>
    <td align="right">     2.3302</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00729514</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00729514</td>
    <td align="right">    40.2587</td>
    <td align="right">    3915.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10891.316</td>
    <td align="right">  10891.316</td>
    <td align="right">   0.365130</td>
    <td align="right"> 0.00023822</td>
    <td align="right">    272.449</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365130</td>
    <td align="right"> 0.35238046</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     4.4663</td>
    <td align="right">   4.556169</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10891.32</td>
    <td align="right">   10891.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35238046</td>
    <td align="right">   0.365130</td>
    <td align="right">      19.24</td>
    <td align="right">      11.25</td>
    <td align="right"> 0.00710327</td>
    <td align="right">    37353.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.23819972</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10891.32</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     4.3019</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00738264</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738264</td>
    <td align="right">    38.2971</td>
    <td align="right">    7632.88</td>
    <td align="right">       0.00</td>
    <td align="right">   12992.33</td>
    <td align="right">   12992.33</td>
    <td align="right"> 0.35238046</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00710327</td>
    <td align="right">    25117.4</td>
    <td align="right">      43.44</td>
    <td align="right">      21.55</td>
    <td align="right"> 0.00710327</td>
    <td align="right">    61987.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6044.202</td>
    <td align="right">   4839.322</td>
    <td align="right">   0.365130</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3979</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365130</td>
    <td align="right"> 0.35238046</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5290.02</td>
    <td align="right">    5290.02</td>
    <td align="right">     0.8752</td>
    <td align="right"> 0.35238046</td>
    <td align="right">   0.365130</td>
    <td align="right">      24.29</td>
    <td align="right">      14.11</td>
    <td align="right"> 0.00836918</td>
    <td align="right">    45718.1</td>
    <td align="right">      11.60</td>
    <td align="right">       9.50</td>
    <td align="right"> 0.00836918</td>
    <td align="right">    32766.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    424.009</td>
    <td align="right">    4866.01</td>
    <td align="right">      33.00</td>
    <td align="right"> 0.00690397</td>
    <td align="right">      15.76</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     4.3019</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00843505</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00843505</td>
    <td align="right">    36.6138</td>
    <td align="right">    3478.33</td>
    <td align="right">       0.00</td>
    <td align="right">    6037.76</td>
    <td align="right">    4337.06</td>
    <td align="right"> 0.33846410</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10891.316</td>
    <td align="right">  10891.316</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365130</td>
    <td align="right"> 0.35238046</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10891.32</td>
    <td align="right">   10891.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35238046</td>
    <td align="right">   0.365130</td>
    <td align="right">      19.24</td>
    <td align="right">      11.25</td>
    <td align="right"> 0.00710327</td>
    <td align="right">    37353.7</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10891.32</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.01570749</td>
    <td align="right">     4.3019</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00738264</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00738264</td>
    <td align="right">    38.2971</td>
    <td align="right">    7632.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7592.878</td>
    <td align="right">   7592.878</td>
    <td align="right">   0.255070</td>
    <td align="right"> 0.00016608</td>
    <td align="right">    190.086</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.255070</td>
    <td align="right"> 0.24616295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     3.1137</td>
    <td align="right">   3.176332</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7592.88</td>
    <td align="right">    7592.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24616295</td>
    <td align="right">   0.255070</td>
    <td align="right">      19.30</td>
    <td align="right">      11.18</td>
    <td align="right"> 0.00699869</td>
    <td align="right">    37152.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.16606086</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7592.88</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.6319</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00710007</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00710007</td>
    <td align="right">    39.2022</td>
    <td align="right">    3227.16</td>
    <td align="right">       0.00</td>
    <td align="right">    9066.63</td>
    <td align="right">    9066.63</td>
    <td align="right"> 0.24616295</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00699869</td>
    <td align="right">    24854.5</td>
    <td align="right">      43.41</td>
    <td align="right">      21.47</td>
    <td align="right"> 0.00699869</td>
    <td align="right">    61686.3</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 15KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4222.308</td>
    <td align="right">   3380.613</td>
    <td align="right">   0.255070</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4182</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.255070</td>
    <td align="right"> 0.24616295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3740.01</td>
    <td align="right">    3740.01</td>
    <td align="right">     0.8858</td>
    <td align="right"> 0.24616295</td>
    <td align="right">   0.255070</td>
    <td align="right">      24.02</td>
    <td align="right">      14.03</td>
    <td align="right"> 0.00838012</td>
    <td align="right">    45473.1</td>
    <td align="right">      11.60</td>
    <td align="right">       9.51</td>
    <td align="right"> 0.00838012</td>
    <td align="right">    32793.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    296.201</td>
    <td align="right">    3443.81</td>
    <td align="right">      31.48</td>
    <td align="right"> 0.00690154</td>
    <td align="right">      15.28</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.6319</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00840465</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00840465</td>
    <td align="right">    36.4827</td>
    <td align="right">    2430.05</td>
    <td align="right">       0.00</td>
    <td align="right">    4217.81</td>
    <td align="right">    3029.75</td>
    <td align="right"> 0.23644138</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7592.878</td>
    <td align="right">   7592.878</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.255070</td>
    <td align="right"> 0.24616295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7592.88</td>
    <td align="right">    7592.88</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24616295</td>
    <td align="right">   0.255070</td>
    <td align="right">      19.30</td>
    <td align="right">      11.18</td>
    <td align="right"> 0.00699869</td>
    <td align="right">    37152.1</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7592.88</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     1.6319</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00710007</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00710007</td>
    <td align="right">    39.2022</td>
    <td align="right">    3227.16</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   5834.290</td>
    <td align="right">   5834.290</td>
    <td align="right">   0.194751</td>
    <td align="right"> 0.00012761</td>
    <td align="right">    145.745</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.194751</td>
    <td align="right"> 0.18795028</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 5.22807093</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  243856.40</td>
    <td align="right">     2.3925</td>
    <td align="right">   2.440661</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5834.29</td>
    <td align="right">    5834.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18795028</td>
    <td align="right">   0.194751</td>
    <td align="right">      19.11</td>
    <td align="right">      11.08</td>
    <td align="right"> 0.00696719</td>
    <td align="right">    36872.9</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.12759948</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    5834.29</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     2.1374</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709996</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    6945.06</td>
    <td align="right">    6945.06</td>
    <td align="right"> 0.18795028</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00696719</td>
    <td align="right">    24775.3</td>
    <td align="right">      43.53</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.00696719</td>
    <td align="right">    61726.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3223.815</td>
    <td align="right">   2581.165</td>
    <td align="right">   0.194751</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.3483</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.194751</td>
    <td align="right"> 0.18795028</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:50:00</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2978.17</td>
    <td align="right">    2978.17</td>
    <td align="right">     0.9238</td>
    <td align="right"> 0.18795028</td>
    <td align="right">   0.194751</td>
    <td align="right">      23.96</td>
    <td align="right">      13.98</td>
    <td align="right"> 0.00834253</td>
    <td align="right">    45314.4</td>
    <td align="right">      11.60</td>
    <td align="right">       9.48</td>
    <td align="right"> 0.00834253</td>
    <td align="right">    32698.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    226.155</td>
    <td align="right">    2752.02</td>
    <td align="right">      26.79</td>
    <td align="right"> 0.00689413</td>
    <td align="right">      13.74</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     2.1374</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00837420</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00837420</td>
    <td align="right">    36.3522</td>
    <td align="right">    1852.97</td>
    <td align="right">       0.00</td>
    <td align="right">    3220.38</td>
    <td align="right">    2313.27</td>
    <td align="right"> 0.18052766</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.13</td>
    <td align="right">      13.34</td>
    <td align="right"> 0.00921456</td>
    <td align="right">    37483.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5834.290</td>
    <td align="right">   5834.290</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     0.9651</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.194751</td>
    <td align="right"> 0.18795028</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">DENVER CENTENNIAL  GOLDEN   N ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5834.29</td>
    <td align="right">    5834.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18795028</td>
    <td align="right">   0.194751</td>
    <td align="right">      19.11</td>
    <td align="right">      11.08</td>
    <td align="right"> 0.00696719</td>
    <td align="right">    36872.9</td>
    <td align="right">      50.00</td>
    <td align="right">      21.25</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5834.29</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00088830</td>
    <td align="right">     -18.80</td>
    <td align="right"> 0.00416258</td>
    <td align="right">     2.1374</td>
    <td align="right">      19.94</td>
    <td align="right"> 0.00709996</td>
    <td align="right">      19.99</td>
    <td align="right"> 0.00709996</td>
    <td align="right">    39.2016</td>
    <td align="right">    3226.73</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">   0.007079</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">    3307.17</td>
    <td align="right">    4254.83</td>
    <td align="right">    2151.83</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">    3848.00</td>
    <td align="right">    3918.67</td>
    <td align="right">    2239.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">    2667.00</td>
    <td align="right">    4981.00</td>
    <td align="right">    2219.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">    3401.00</td>
    <td align="right">    4355.67</td>
    <td align="right">    2343.83</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">    3426.67</td>
    <td align="right">    4841.33</td>
    <td align="right">    2799.33</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">    3848.00</td>
    <td align="right">    4369.67</td>
    <td align="right">    2722.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">    1597.17</td>
    <td align="right">    2008.83</td>
    <td align="right">     790.50</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">    1983.67</td>
    <td align="right">    1850.17</td>
    <td align="right">     878.83</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">    1494.00</td>
    <td align="right">    2567.67</td>
    <td align="right">    1181.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">    1889.67</td>
    <td align="right">    2238.83</td>
    <td align="right">    1155.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    1849.67</td>
    <td align="right">    2339.00</td>
    <td align="right">    1099.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">    2219.33</td>
    <td align="right">    2229.67</td>
    <td align="right">    1190.17</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">    2250.50</td>
    <td align="right">    2012.00</td>
    <td align="right">    1067.33</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    1145.17</td>
    <td align="right">    3281.00</td>
    <td align="right">    1124.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">    1887.17</td>
    <td align="right">    2755.50</td>
    <td align="right">    1373.17</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">    1879.50</td>
    <td align="right">    2543.67</td>
    <td align="right">    1207.67</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    1935.00</td>
    <td align="right">    3045.67</td>
    <td align="right">    1700.83</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">    2224.50</td>
    <td align="right">    2738.50</td>
    <td align="right">    1591.50</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">    2271.00</td>
    <td align="right">    2552.17</td>
    <td align="right">    1488.50</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5123.00</td>
    <td align="right">    5429.67</td>
    <td align="right">    3456.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      11.33</td>
    <td align="right">       0.00</td>
    <td align="right">      11.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      20.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      22.33</td>
    <td align="right">       0.00</td>
    <td align="right">      11.83</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      2.615</td>
    <td align="right">      0.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      2.686</td>
    <td align="right">      0.764</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      12.00</td>
    <td align="right">      27.24</td>
    <td align="right">     200.53</td>
    <td align="right">      2.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       9.16</td>
    <td align="right">      20.80</td>
    <td align="right">     153.15</td>
    <td align="right">      2.602</td>
    <td align="right">      0.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      2.641</td>
    <td align="right">      0.382</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      2.695</td>
    <td align="right">      0.763</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      1.740</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      1.739</td>
    <td align="right">      0.737</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      1.738</td>
    <td align="right">      0.347</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      1.738</td>
    <td align="right">      0.736</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      0.160</td>
    <td align="right">      0.386</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.159</td>
    <td align="right">      0.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.160</td>
    <td align="right">      0.771</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       2.35</td>
    <td align="right">       3.08</td>
    <td align="right">     622.35</td>
    <td align="right">      0.161</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      0.159</td>
    <td align="right">      0.385</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      0.159</td>
    <td align="right">      0.385</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      0.161</td>
    <td align="right">      0.385</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.159</td>
    <td align="right">      0.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.160</td>
    <td align="right">      0.770</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     327.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     132.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      12.00</td>
    <td align="right">      27.24</td>
    <td align="right">     200.53</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       9.16</td>
    <td align="right">      20.80</td>
    <td align="right">     153.15</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      1.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      1.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      1.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      1.690</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       2.35</td>
    <td align="right">       3.08</td>
    <td align="right">     622.35</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     327.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     132.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      27.37</td>
    <td align="right">     0.1390</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      20.90</td>
    <td align="right">     0.1062</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      12.00</td>
    <td align="right">      27.24</td>
    <td align="right">     200.53</td>
    <td align="right">      50.61</td>
    <td align="right">     0.2571</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       9.16</td>
    <td align="right">      20.80</td>
    <td align="right">     153.15</td>
    <td align="right">      38.65</td>
    <td align="right">     0.1963</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       6.49</td>
    <td align="right">      14.73</td>
    <td align="right">     108.45</td>
    <td align="right">      27.37</td>
    <td align="right">     0.1390</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       4.96</td>
    <td align="right">      11.25</td>
    <td align="right">      82.83</td>
    <td align="right">      20.90</td>
    <td align="right">     0.1062</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      57.82</td>
    <td align="right">     0.1102</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      23.47</td>
    <td align="right">     0.0447</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">       8.16</td>
    <td align="right">      15.56</td>
    <td align="right">     229.12</td>
    <td align="right">      57.82</td>
    <td align="right">     0.1102</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       3.31</td>
    <td align="right">       6.31</td>
    <td align="right">      92.98</td>
    <td align="right">      23.47</td>
    <td align="right">     0.0447</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      78.88</td>
    <td align="right">     0.0157</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.35</td>
    <td align="right">       3.08</td>
    <td align="right">     622.35</td>
    <td align="right">     145.85</td>
    <td align="right">     0.0290</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      38.65</td>
    <td align="right">     0.0077</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.62</td>
    <td align="right">       0.82</td>
    <td align="right">     164.93</td>
    <td align="right">      38.65</td>
    <td align="right">     0.0077</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.27</td>
    <td align="right">       1.66</td>
    <td align="right">     336.59</td>
    <td align="right">      78.88</td>
    <td align="right">     0.0157</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.34</td>
    <td align="right">       0.44</td>
    <td align="right">      89.20</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     327.32</td>
    <td align="right">      82.61</td>
    <td align="right">     0.0420</td>
    <td align="right">      0.042</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     132.83</td>
    <td align="right">      33.52</td>
    <td align="right">     0.0170</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      74.49</td>
    <td align="right">     153.55</td>
    <td align="right">    3822.77</td>
    <td align="right">     929.03</td>
    <td align="right">     1.4051</td>
    <td align="right">      0.059</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right"> 1806867.53</td>
    <td align="right">       0.00</td>
    <td align="right"> 1806867.53</td>
    <td align="right">  354274.75</td>
    <td align="right"> 2161142.27</td>
    <td align="right"> 1265301.61</td>
    <td align="right">    1623.01</td>
    <td align="right">       8.21</td>
    <td align="right">    5472.45</td>
    <td align="right">    1111.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right"> 1456736.30</td>
    <td align="right">       0.00</td>
    <td align="right"> 1456736.30</td>
    <td align="right">  541124.88</td>
    <td align="right"> 1997861.17</td>
    <td align="right">  966320.89</td>
    <td align="right">    1356.44</td>
    <td align="right">       7.20</td>
    <td align="right">    6160.74</td>
    <td align="right">    1532.38</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right"> 2480634.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 2480634.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 2480634.91</td>
    <td align="right"> 2339544.94</td>
    <td align="right">    4378.28</td>
    <td align="right">      10.08</td>
    <td align="right">    1991.04</td>
    <td align="right">     387.40</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right"> 2543233.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 2543233.44</td>
    <td align="right">  500270.43</td>
    <td align="right"> 3043503.88</td>
    <td align="right"> 1786729.05</td>
    <td align="right">    1642.02</td>
    <td align="right">       7.54</td>
    <td align="right">    5560.48</td>
    <td align="right">    1218.04</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right"> 1857878.08</td>
    <td align="right">       0.00</td>
    <td align="right"> 1857878.08</td>
    <td align="right">  354274.75</td>
    <td align="right"> 2212152.82</td>
    <td align="right"> 1265301.61</td>
    <td align="right">    1596.59</td>
    <td align="right">       8.48</td>
    <td align="right">    5620.98</td>
    <td align="right">    1234.05</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right"> 1476792.86</td>
    <td align="right">       0.00</td>
    <td align="right"> 1476792.86</td>
    <td align="right">  541124.88</td>
    <td align="right"> 2017917.73</td>
    <td align="right">  966320.89</td>
    <td align="right">    1335.23</td>
    <td align="right">       4.78</td>
    <td align="right">    6243.40</td>
    <td align="right">    1591.41</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right"> 1472301.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 1472301.24</td>
    <td align="right">  666693.34</td>
    <td align="right"> 2138994.58</td>
    <td align="right">  693416.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5115.14</td>
    <td align="right">    1735.14</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">  621276.39</td>
    <td align="right">       0.00</td>
    <td align="right">  621276.39</td>
    <td align="right">  574302.74</td>
    <td align="right"> 1195579.13</td>
    <td align="right">  281407.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5917.52</td>
    <td align="right">    2537.52</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right"> 1502842.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 1502842.49</td>
    <td align="right">  666693.34</td>
    <td align="right"> 2169535.83</td>
    <td align="right">  693416.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5163.75</td>
    <td align="right">    1783.75</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">  625683.41</td>
    <td align="right">       0.00</td>
    <td align="right">  625683.41</td>
    <td align="right">  574302.74</td>
    <td align="right"> 1199986.15</td>
    <td align="right">  281407.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5973.65</td>
    <td align="right">    2593.65</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">  216773.60</td>
    <td align="right">       0.00</td>
    <td align="right">  216773.60</td>
    <td align="right"> 1117580.98</td>
    <td align="right"> 1334354.58</td>
    <td align="right">  161783.16</td>
    <td align="right">      42.77</td>
    <td align="right">    2496.61</td>
    <td align="right">    2728.88</td>
    <td align="right">    1524.26</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">   58799.97</td>
    <td align="right">       0.00</td>
    <td align="right">   58799.97</td>
    <td align="right">  592330.82</td>
    <td align="right">  651130.80</td>
    <td align="right">   42873.47</td>
    <td align="right">      43.62</td>
    <td align="right">    2497.68</td>
    <td align="right">    3343.15</td>
    <td align="right">    2140.45</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">   59997.50</td>
    <td align="right">       0.00</td>
    <td align="right">   59997.50</td>
    <td align="right">  592330.82</td>
    <td align="right">  652328.32</td>
    <td align="right">   42873.47</td>
    <td align="right">      54.87</td>
    <td align="right">    2496.31</td>
    <td align="right">    3383.11</td>
    <td align="right">    2190.28</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">  375783.54</td>
    <td align="right">       0.00</td>
    <td align="right">  375783.54</td>
    <td align="right">       0.00</td>
    <td align="right">  375783.54</td>
    <td align="right">  299137.36</td>
    <td align="right">      58.38</td>
    <td align="right">    2497.10</td>
    <td align="right">    1457.80</td>
    <td align="right">     269.27</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">  104178.11</td>
    <td align="right">       0.00</td>
    <td align="right">  104178.11</td>
    <td align="right">  547610.38</td>
    <td align="right">  651788.48</td>
    <td align="right">   79273.13</td>
    <td align="right">      57.10</td>
    <td align="right">    2496.47</td>
    <td align="right">    2808.78</td>
    <td align="right">    1618.35</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">  105377.77</td>
    <td align="right">       0.00</td>
    <td align="right">  105377.77</td>
    <td align="right">  547610.38</td>
    <td align="right">  652988.14</td>
    <td align="right">   79273.13</td>
    <td align="right">      68.34</td>
    <td align="right">    2496.86</td>
    <td align="right">    2865.34</td>
    <td align="right">    1686.54</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">  226083.19</td>
    <td align="right">       0.00</td>
    <td align="right">  226083.19</td>
    <td align="right"> 1117580.98</td>
    <td align="right"> 1343664.16</td>
    <td align="right">  161783.16</td>
    <td align="right">      46.24</td>
    <td align="right">    2496.20</td>
    <td align="right">    2984.71</td>
    <td align="right">    1783.15</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">   59581.74</td>
    <td align="right">       0.00</td>
    <td align="right">   59581.74</td>
    <td align="right">  592330.82</td>
    <td align="right">  651912.57</td>
    <td align="right">   42873.47</td>
    <td align="right">      48.89</td>
    <td align="right">    2496.43</td>
    <td align="right">    3483.37</td>
    <td align="right">    2284.69</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">   61216.89</td>
    <td align="right">       0.00</td>
    <td align="right">   61216.89</td>
    <td align="right">  592330.82</td>
    <td align="right">  653547.72</td>
    <td align="right">   42873.47</td>
    <td align="right">      55.03</td>
    <td align="right">    2496.41</td>
    <td align="right">    3531.43</td>
    <td align="right">    2338.87</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">  129295.59</td>
    <td align="right">       0.00</td>
    <td align="right">  129295.59</td>
    <td align="right">       0.00</td>
    <td align="right">  129295.59</td>
    <td align="right"> 1323360.74</td>
    <td align="right">    8715.57</td>
    <td align="right">      44.43</td>
    <td align="right">       0.00</td>
    <td align="right">    2484.91</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">   59154.63</td>
    <td align="right">       0.00</td>
    <td align="right">   59154.63</td>
    <td align="right">  433914.71</td>
    <td align="right">  493069.34</td>
    <td align="right">  537056.08</td>
    <td align="right">    8756.41</td>
    <td align="right">       3.59</td>
    <td align="right">       0.00</td>
    <td align="right">    4673.69</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17300489.18</td>
    <td align="right">       0.00</td>
    <td align="right">17300489.18</td>
    <td align="right">10906682.54</td>
    <td align="right">28207171.71</td>
    <td align="right">13352326.36</td>
    <td align="right">    8756.41</td>
    <td align="right">    2581.88</td>
    <td align="right">    7101.73</td>
    <td align="right">    5798.98</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">     0.0784</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0784</td>
    <td align="right">     0.0115</td>
    <td align="right">     0.0899</td>
    <td align="right">     0.0587</td>
    <td align="right">    1623.01</td>
    <td align="right">       8.21</td>
    <td align="right">    4360.78</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">     0.0615</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0615</td>
    <td align="right">     0.0175</td>
    <td align="right">     0.0791</td>
    <td align="right">     0.0448</td>
    <td align="right">    1356.44</td>
    <td align="right">       7.20</td>
    <td align="right">    4628.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">     0.1120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1120</td>
    <td align="right">     0.1085</td>
    <td align="right">    4378.28</td>
    <td align="right">      10.08</td>
    <td align="right">    1603.64</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">     0.1103</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1103</td>
    <td align="right">     0.0162</td>
    <td align="right">     0.1265</td>
    <td align="right">     0.0828</td>
    <td align="right">    1642.02</td>
    <td align="right">       7.54</td>
    <td align="right">    4342.44</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">     0.0793</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0793</td>
    <td align="right">     0.0115</td>
    <td align="right">     0.0908</td>
    <td align="right">     0.0587</td>
    <td align="right">    1596.59</td>
    <td align="right">       8.48</td>
    <td align="right">    4386.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">     0.0618</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0618</td>
    <td align="right">     0.0175</td>
    <td align="right">     0.0793</td>
    <td align="right">     0.0448</td>
    <td align="right">    1335.23</td>
    <td align="right">       4.78</td>
    <td align="right">    4651.98</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.1321</td>
    <td align="right">     0.0570</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0189</td>
    <td align="right">     0.0636</td>
    <td align="right">     0.0231</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0220</td>
    <td align="right">     0.1321</td>
    <td align="right">     0.0570</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0189</td>
    <td align="right">     0.0636</td>
    <td align="right">     0.0231</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3380.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0149</td>
    <td align="right">     0.0359</td>
    <td align="right">     0.0508</td>
    <td align="right">     0.0120</td>
    <td align="right">      42.77</td>
    <td align="right">    2496.61</td>
    <td align="right">    1204.62</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0190</td>
    <td align="right">     0.0229</td>
    <td align="right">     0.0032</td>
    <td align="right">      43.62</td>
    <td align="right">    2497.68</td>
    <td align="right">    1202.70</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0190</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0032</td>
    <td align="right">      54.87</td>
    <td align="right">    2496.31</td>
    <td align="right">    1192.83</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     0.0276</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0276</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0276</td>
    <td align="right">     0.0222</td>
    <td align="right">      58.38</td>
    <td align="right">    2497.10</td>
    <td align="right">    1188.52</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">     0.0072</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0072</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0059</td>
    <td align="right">      57.10</td>
    <td align="right">    2496.47</td>
    <td align="right">    1190.43</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0073</td>
    <td align="right">     0.0176</td>
    <td align="right">     0.0248</td>
    <td align="right">     0.0059</td>
    <td align="right">      68.34</td>
    <td align="right">    2496.86</td>
    <td align="right">    1178.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     0.0150</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0150</td>
    <td align="right">     0.0359</td>
    <td align="right">     0.0509</td>
    <td align="right">     0.0120</td>
    <td align="right">      46.24</td>
    <td align="right">    2496.20</td>
    <td align="right">    1201.56</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0190</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0032</td>
    <td align="right">      48.89</td>
    <td align="right">    2496.43</td>
    <td align="right">    1198.67</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.0190</td>
    <td align="right">     0.0230</td>
    <td align="right">     0.0032</td>
    <td align="right">      55.03</td>
    <td align="right">    2496.41</td>
    <td align="right">    1192.56</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.9009</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9009</td>
    <td align="right">     0.3391</td>
    <td align="right">     1.2399</td>
    <td align="right">     0.6291</td>
    <td align="right">    5675.52</td>
    <td align="right">    2581.88</td>
    <td align="right">    5215.49</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right"> 1682884.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 1682884.51</td>
    <td align="right"> 1265301.61</td>
    <td align="right">    3733.75</td>
    <td align="right">       9.80</td>
    <td align="right">    3360.12</td>
    <td align="right">    1109.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right"> 1356778.46</td>
    <td align="right">       0.00</td>
    <td align="right"> 1356778.46</td>
    <td align="right">  966320.89</td>
    <td align="right">    3462.73</td>
    <td align="right">       7.76</td>
    <td align="right">    4053.89</td>
    <td align="right">    1528.08</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 2310419.55</td>
    <td align="right">       0.00</td>
    <td align="right"> 2310419.55</td>
    <td align="right"> 2339544.94</td>
    <td align="right">    4417.77</td>
    <td align="right">       9.38</td>
    <td align="right">    1952.26</td>
    <td align="right">     386.07</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right"> 2368722.72</td>
    <td align="right">       0.00</td>
    <td align="right"> 2368722.72</td>
    <td align="right"> 1786729.05</td>
    <td align="right">    3753.14</td>
    <td align="right">      10.30</td>
    <td align="right">    3446.60</td>
    <td align="right">    1216.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right"> 1730394.83</td>
    <td align="right">       0.00</td>
    <td align="right"> 1730394.83</td>
    <td align="right"> 1265301.61</td>
    <td align="right">    3699.01</td>
    <td align="right">       7.61</td>
    <td align="right">    3519.43</td>
    <td align="right">    1233.47</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right"> 1375458.79</td>
    <td align="right">       0.00</td>
    <td align="right"> 1375458.79</td>
    <td align="right">  966320.89</td>
    <td align="right">    3435.53</td>
    <td align="right">       7.86</td>
    <td align="right">    4140.02</td>
    <td align="right">    1587.75</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right"> 1371275.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 1371275.38</td>
    <td align="right">  693416.10</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3563.14</td>
    <td align="right">    1723.14</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  578645.86</td>
    <td align="right">       0.00</td>
    <td align="right">  578645.86</td>
    <td align="right">  281407.27</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4365.52</td>
    <td align="right">    2495.40</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right"> 1399720.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 1399720.96</td>
    <td align="right">  693416.10</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3611.75</td>
    <td align="right">    1780.41</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  582750.48</td>
    <td align="right">       0.00</td>
    <td align="right">  582750.48</td>
    <td align="right">  281407.27</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4421.65</td>
    <td align="right">    2558.02</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">  120423.61</td>
    <td align="right">       0.00</td>
    <td align="right">  120423.61</td>
    <td align="right"> 1323360.74</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2454.51</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   55095.58</td>
    <td align="right">       0.00</td>
    <td align="right">   55095.58</td>
    <td align="right">  537056.08</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4211.47</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  201899.10</td>
    <td align="right">       0.00</td>
    <td align="right">  201899.10</td>
    <td align="right">  161783.16</td>
    <td align="right">    2541.40</td>
    <td align="right">       0.83</td>
    <td align="right">    2726.02</td>
    <td align="right">    1418.56</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   54765.26</td>
    <td align="right">       0.00</td>
    <td align="right">   54765.26</td>
    <td align="right">   42873.47</td>
    <td align="right">    2544.05</td>
    <td align="right">       0.00</td>
    <td align="right">    3339.48</td>
    <td align="right">     390.76</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   55880.61</td>
    <td align="right">       0.00</td>
    <td align="right">   55880.61</td>
    <td align="right">   42873.47</td>
    <td align="right">    2552.11</td>
    <td align="right">       0.00</td>
    <td align="right">    3381.83</td>
    <td align="right">     651.65</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  349998.16</td>
    <td align="right">       0.00</td>
    <td align="right">  349998.16</td>
    <td align="right">  299137.36</td>
    <td align="right">    2557.16</td>
    <td align="right">       0.77</td>
    <td align="right">    1455.34</td>
    <td align="right">     258.86</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   97029.65</td>
    <td align="right">       0.00</td>
    <td align="right">   97029.65</td>
    <td align="right">   79273.13</td>
    <td align="right">    2555.99</td>
    <td align="right">       0.00</td>
    <td align="right">    2805.17</td>
    <td align="right">     843.79</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   98146.99</td>
    <td align="right">       0.00</td>
    <td align="right">   98146.99</td>
    <td align="right">   79273.13</td>
    <td align="right">    2567.52</td>
    <td align="right">       0.00</td>
    <td align="right">    2862.84</td>
    <td align="right">    1017.10</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  210569.89</td>
    <td align="right">       0.00</td>
    <td align="right">  210569.89</td>
    <td align="right">  161783.16</td>
    <td align="right">    2543.65</td>
    <td align="right">       0.22</td>
    <td align="right">    2983.28</td>
    <td align="right">    1717.11</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   55493.38</td>
    <td align="right">       0.00</td>
    <td align="right">   55493.38</td>
    <td align="right">   42873.47</td>
    <td align="right">    2547.27</td>
    <td align="right">       0.00</td>
    <td align="right">    3480.05</td>
    <td align="right">     508.90</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   57016.33</td>
    <td align="right">       0.00</td>
    <td align="right">   57016.33</td>
    <td align="right">   42873.47</td>
    <td align="right">    2552.14</td>
    <td align="right">       0.00</td>
    <td align="right">    3530.54</td>
    <td align="right">     888.29</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0731</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0731</td>
    <td align="right">     0.0587</td>
    <td align="right">    3733.75</td>
    <td align="right">       9.80</td>
    <td align="right">    2248.45</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0573</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0573</td>
    <td align="right">     0.0448</td>
    <td align="right">    3462.73</td>
    <td align="right">       7.76</td>
    <td align="right">    2521.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1043</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1043</td>
    <td align="right">     0.1085</td>
    <td align="right">    4417.77</td>
    <td align="right">       9.38</td>
    <td align="right">    1564.85</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1027</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1027</td>
    <td align="right">     0.0828</td>
    <td align="right">    3753.14</td>
    <td align="right">      10.30</td>
    <td align="right">    2228.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0739</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0739</td>
    <td align="right">     0.0587</td>
    <td align="right">    3699.01</td>
    <td align="right">       7.61</td>
    <td align="right">    2285.38</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0576</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0576</td>
    <td align="right">     0.0448</td>
    <td align="right">    3435.53</td>
    <td align="right">       7.86</td>
    <td align="right">    2548.61</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0570</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1828.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0231</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1828.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0570</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1828.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0231</td>
    <td align="right">    1552.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1828.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0139</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0139</td>
    <td align="right">     0.0120</td>
    <td align="right">    2541.40</td>
    <td align="right">       0.83</td>
    <td align="right">    1201.76</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0032</td>
    <td align="right">    2544.05</td>
    <td align="right">       0.00</td>
    <td align="right">    1199.03</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0032</td>
    <td align="right">    2552.11</td>
    <td align="right">       0.00</td>
    <td align="right">    1191.55</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0257</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0257</td>
    <td align="right">     0.0222</td>
    <td align="right">    2557.16</td>
    <td align="right">       0.77</td>
    <td align="right">    1186.07</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0067</td>
    <td align="right">     0.0059</td>
    <td align="right">    2555.99</td>
    <td align="right">       0.00</td>
    <td align="right">    1186.82</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0068</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0068</td>
    <td align="right">     0.0059</td>
    <td align="right">    2567.52</td>
    <td align="right">       0.00</td>
    <td align="right">    1176.31</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0140</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0140</td>
    <td align="right">     0.0120</td>
    <td align="right">    2543.65</td>
    <td align="right">       0.22</td>
    <td align="right">    1200.13</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0032</td>
    <td align="right">    2547.27</td>
    <td align="right">       0.00</td>
    <td align="right">    1195.36</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0032</td>
    <td align="right">    2552.14</td>
    <td align="right">       0.00</td>
    <td align="right">    1191.68</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5781.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    6432.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4549.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5907.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5897.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    6529.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5103.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5875.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5160.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5938.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    2454.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4211.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5129.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4030.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4300.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    3957.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4518.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4682.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    5421.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4152.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4542.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0937</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0700</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1501</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1312</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0949</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0698</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1026</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0416</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0140</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0260</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0069</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0069</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          88</td>
    <td align="right">          26</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          21</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          26</td>
    <td align="right">          26</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1683</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         931</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4134</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         488</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         552</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         442</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         442</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     267.50</td>
    <td align="right">    3858.42</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">   17148.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      16.26</td>
    <td align="right">     198.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1127.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:OFFICE CONFERENCE - 90.1-2004</td>
    <td align="right">      59.70</td>
    <td align="right">     730.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4140.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     132.40</td>
    <td align="right">    1575.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8957.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       7.46</td>
    <td align="right">      35.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     637.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:OFFICE CONFERENCE - 90.1-2004</td>
    <td align="right">      27.39</td>
    <td align="right">     130.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2340.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     132.40</td>
    <td align="right">    1575.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8957.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       7.46</td>
    <td align="right">      35.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     637.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:OFFICE CONFERENCE - 90.1-2004</td>
    <td align="right">      27.39</td>
    <td align="right">     130.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2340.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       8.79</td>
    <td align="right">     107.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     609.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       4.03</td>
    <td align="right">      19.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     344.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       4.03</td>
    <td align="right">      19.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     344.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       8.79</td>
    <td align="right">     107.53</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     609.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       4.03</td>
    <td align="right">      19.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     344.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       4.03</td>
    <td align="right">      19.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     344.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       6.72</td>
    <td align="right">      82.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     465.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       3.08</td>
    <td align="right">      14.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     263.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       3.08</td>
    <td align="right">      14.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     263.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      12.42</td>
    <td align="right">     151.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     861.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       5.70</td>
    <td align="right">      27.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     486.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       5.70</td>
    <td align="right">      27.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     486.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       6.72</td>
    <td align="right">      82.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     465.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       3.08</td>
    <td align="right">      14.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     263.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       3.08</td>
    <td align="right">      14.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     263.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">      10.28</td>
    <td align="right">     150.69</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     652.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">      71.20</td>
    <td align="right">    1044.04</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    4521.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       4.98</td>
    <td align="right">      62.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     318.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">      34.48</td>
    <td align="right">     434.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2205.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       4.98</td>
    <td align="right">      62.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     318.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">      34.48</td>
    <td align="right">     434.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2205.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      25.32</td>
    <td align="right">     371.33</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    1608.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      12.26</td>
    <td align="right">     154.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     784.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      12.26</td>
    <td align="right">     154.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     784.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">      10.28</td>
    <td align="right">     150.69</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     652.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       4.98</td>
    <td align="right">      62.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     318.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       4.98</td>
    <td align="right">      62.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     318.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      25.32</td>
    <td align="right">     371.33</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    1608.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      12.26</td>
    <td align="right">     154.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     784.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      12.26</td>
    <td align="right">     154.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     784.24</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       4.55</td>
    <td align="right">      65.37</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     289.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">      15.76</td>
    <td align="right">     226.44</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    1001.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       2.54</td>
    <td align="right">      31.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     162.38</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">       8.80</td>
    <td align="right">     110.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     562.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       2.54</td>
    <td align="right">      31.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     162.38</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">       8.80</td>
    <td align="right">     110.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     562.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      11.21</td>
    <td align="right">     161.07</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     712.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       6.26</td>
    <td align="right">      78.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       6.26</td>
    <td align="right">      78.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     400.12</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       5.44</td>
    <td align="right">      83.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     336.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">     120.85</td>
    <td align="right">    1857.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7485.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">      61.74</td>
    <td align="right">     900.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3850.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">      61.74</td>
    <td align="right">     900.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3850.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       5.44</td>
    <td align="right">      83.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     336.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      10.06</td>
    <td align="right">     154.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     622.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       5.14</td>
    <td align="right">      74.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     320.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       5.14</td>
    <td align="right">      74.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     320.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       5.44</td>
    <td align="right">      83.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     336.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      20.52</td>
    <td align="right">     315.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1271.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      10.48</td>
    <td align="right">     152.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     653.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      10.48</td>
    <td align="right">     152.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     653.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      37.94</td>
    <td align="right">     583.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2350.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      19.39</td>
    <td align="right">     282.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1208.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      19.39</td>
    <td align="right">     282.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1208.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      20.52</td>
    <td align="right">     315.49</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1271.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      10.48</td>
    <td align="right">     152.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     653.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      10.48</td>
    <td align="right">     152.83</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     653.76</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       5.44</td>
    <td align="right">      83.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     336.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       2.78</td>
    <td align="right">      40.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     173.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      10.06</td>
    <td align="right">     154.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     622.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       5.14</td>
    <td align="right">      74.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     320.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       5.14</td>
    <td align="right">      74.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     320.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     135.10</td>
    <td align="right">    2283.22</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    8191.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       8.80</td>
    <td align="right">     163.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     490.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:OFFICE CONFERENCE - 90.1-2004</td>
    <td align="right">      32.31</td>
    <td align="right">     600.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1800.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     135.10</td>
    <td align="right">    2283.22</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    8191.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       8.80</td>
    <td align="right">     163.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     490.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:OFFICE CONFERENCE - 90.1-2004</td>
    <td align="right">      32.31</td>
    <td align="right">     600.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1800.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       4.76</td>
    <td align="right">      88.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     265.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       4.76</td>
    <td align="right">      88.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     265.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       4.76</td>
    <td align="right">      88.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     265.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       4.76</td>
    <td align="right">      88.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     265.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       3.63</td>
    <td align="right">      67.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       3.63</td>
    <td align="right">      67.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       6.72</td>
    <td align="right">     124.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     374.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       6.72</td>
    <td align="right">     124.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     374.42</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       3.63</td>
    <td align="right">      67.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       3.63</td>
    <td align="right">      67.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     202.50</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       5.30</td>
    <td align="right">      88.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     334.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">      36.72</td>
    <td align="right">     609.66</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    2316.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       5.30</td>
    <td align="right">      88.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     334.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 90.1-2004</td>
    <td align="right">      36.72</td>
    <td align="right">     609.66</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    2316.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      13.06</td>
    <td align="right">     216.83</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     823.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      13.06</td>
    <td align="right">     216.83</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     823.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       5.30</td>
    <td align="right">      88.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     334.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       5.30</td>
    <td align="right">      88.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     334.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      13.06</td>
    <td align="right">     216.83</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     823.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      13.06</td>
    <td align="right">     216.83</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     823.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       2.01</td>
    <td align="right">      33.38</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     126.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">       6.96</td>
    <td align="right">     115.62</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     439.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       2.01</td>
    <td align="right">      33.38</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     126.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 90.1-2004</td>
    <td align="right">       6.96</td>
    <td align="right">     115.62</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     439.37</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       4.95</td>
    <td align="right">      82.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     312.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       4.95</td>
    <td align="right">      82.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     312.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">      59.11</td>
    <td align="right">     957.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3635.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2004</td>
    <td align="right">      59.11</td>
    <td align="right">     957.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3635.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       4.92</td>
    <td align="right">      79.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     302.46</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       4.92</td>
    <td align="right">      79.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     302.46</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      10.04</td>
    <td align="right">     162.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     617.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      10.04</td>
    <td align="right">     162.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     617.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      18.56</td>
    <td align="right">     300.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1141.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      18.56</td>
    <td align="right">     300.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1141.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      10.04</td>
    <td align="right">     162.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     617.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      10.04</td>
    <td align="right">     162.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     617.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       2.66</td>
    <td align="right">      43.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     163.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       4.92</td>
    <td align="right">      79.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     302.46</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       4.92</td>
    <td align="right">      79.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     302.46</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     460.30</td>
    <td align="right">    3858.42</td>
    <td align="right">02-JUL-04:50</td>
    <td align="right">   49715.69</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     152.91</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">   35102.55</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      53.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   27748.83</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      53.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   27748.83</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">   22490.70</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       2.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:50</td>
    <td align="right">   22490.70</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      96.89</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">    7412.23</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      96.89</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">    7412.23</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      33.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    2928.32</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">      12.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1558.85</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       3.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     240.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     191.20</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">      14.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     938.27</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">    1177.51</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">    1177.51</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">    1177.51</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     435.08</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  185819.01</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     435.08</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  185819.01</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     435.08</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  185819.01</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     435.08</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  185819.01</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    1150.42</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">  426494.05</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     388.33</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">  129485.15</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">      18.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3410.43</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     210.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">  129485.15</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       5.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3410.43</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     210.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">  129485.15</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">       5.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3410.43</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     177.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   52854.96</td>
    <td align="right">30-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">      12.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2969.26</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     177.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   52854.96</td>
    <td align="right">30-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">      12.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2969.26</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">      21.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3710.95</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       9.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3710.95</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">       9.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    3710.95</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">      12.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3037.81</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">      12.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3037.81</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      18.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    3505.98</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       2.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    3505.98</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">       2.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    3505.98</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2662.12</td>
    <td align="right">30-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      15.96</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2662.12</td>
    <td align="right">30-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      24.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    4692.55</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       8.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    4692.55</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">       8.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    4692.55</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      16.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4353.32</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      16.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4353.32</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">      14.76</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    3416.13</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">    3416.13</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       6.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-09:50</td>
    <td align="right">    3416.13</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       8.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2032.16</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">       8.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2032.16</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">      18.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    3713.61</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    3713.61</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    3713.61</td>
    <td align="right">18-DEC-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       8.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2645.16</td>
    <td align="right">31-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">       8.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2645.16</td>
    <td align="right">31-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      23.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    8118.95</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       7.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    8118.95</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       7.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    8118.95</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      16.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5196.77</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      16.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5196.77</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">      16.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    5029.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       7.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    5029.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       7.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    5029.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       8.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3245.53</td>
    <td align="right">20-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">       8.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3245.53</td>
    <td align="right">20-SEP-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      17.84</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    8098.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       8.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:50</td>
    <td align="right">    8098.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       8.75</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:50</td>
    <td align="right">    8098.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       9.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3429.30</td>
    <td align="right">31-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       9.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3429.30</td>
    <td align="right">31-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">      14.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    5007.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    5007.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       9.00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    5007.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       5.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2918.58</td>
    <td align="right">30-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">       5.55</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2918.58</td>
    <td align="right">30-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    6478.11</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       5.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    6478.11</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       5.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">    6478.11</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1322.56</td>
    <td align="right">30-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1322.56</td>
    <td align="right">30-MAY-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">      13.00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    5389.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       9.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    5389.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       9.70</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-21:10</td>
    <td align="right">    5389.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       3.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2929.63</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">       3.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2929.63</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      33.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   12746.21</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      18.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   12746.21</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      18.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   12746.21</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      14.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6264.00</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      14.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6264.00</td>
    <td align="right">09-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">      17.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    5012.40</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">      10.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    5012.40</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">      10.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    5012.40</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       6.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2855.56</td>
    <td align="right">05-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">       6.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2855.56</td>
    <td align="right">05-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">      17.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    4969.89</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    4969.89</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">      10.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">    4969.89</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       6.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2566.72</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">       6.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2566.72</td>
    <td align="right">06-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      15.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   13008.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       9.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   13008.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       9.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   13008.65</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3313.62</td>
    <td align="right">12-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       6.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3313.62</td>
    <td align="right">12-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      17.00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    6548.66</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      11.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    6548.66</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      11.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    6548.66</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       5.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3912.52</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">       5.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3912.52</td>
    <td align="right">30-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      17.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    6515.76</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    6515.76</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      10.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    6515.76</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       6.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3411.86</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">       6.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3411.86</td>
    <td align="right">31-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      29.28</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">   12481.58</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      23.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">   12481.58</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      23.86</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">   12481.58</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3589.85</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       5.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3589.85</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">      16.05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    4994.38</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">      12.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    4994.38</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">      12.55</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-18:10</td>
    <td align="right">    4994.38</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2614.88</td>
    <td align="right">13-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">       3.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2614.88</td>
    <td align="right">13-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">      16.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    4952.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">      11.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    4952.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">      11.95</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    4952.27</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2164.80</td>
    <td align="right">31-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2164.80</td>
    <td align="right">31-MAY-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     475.22</td>
    <td align="right">       0.00</td>
    <td align="right">07-JAN-18:10</td>
    <td align="right">  161859.23</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     295.00</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  161859.23</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     292.58</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  139984.83</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     292.58</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  139984.83</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     292.58</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  139984.83</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     180.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   75887.66</td>
    <td align="right">13-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     286.88</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  138458.66</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     286.88</td>
    <td align="right">       0.00</td>
    <td align="right">06-JAN-13:10</td>
    <td align="right">  138458.66</td>
    <td align="right">18-DEC-06:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.727</td>
    <td align="right">    -12.881</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.179</td>
    <td align="right">      4.035</td>
    <td align="right">      4.759</td>
    <td align="right">     11.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.044</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.821</td>
    <td align="right">    -14.538</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.026</td>
    <td align="right">    -12.413</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.732</td>
    <td align="right">      3.081</td>
    <td align="right">      3.635</td>
    <td align="right">     15.385</td>
    <td align="right">      0.000</td>
    <td align="right">      0.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.198</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.729</td>
    <td align="right">    -13.715</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.672</td>
    <td align="right">    -15.964</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.958</td>
    <td align="right">      7.460</td>
    <td align="right">      8.800</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.926</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.371</td>
    <td align="right">    -16.505</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.440</td>
    <td align="right">      5.697</td>
    <td align="right">      6.720</td>
    <td align="right">     13.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.187</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.327</td>
    <td align="right">    -19.643</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.651</td>
    <td align="right">     -8.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.369</td>
    <td align="right">      4.035</td>
    <td align="right">      4.759</td>
    <td align="right">      2.689</td>
    <td align="right">      0.000</td>
    <td align="right">      0.128</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.362</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.714</td>
    <td align="right">    -11.443</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.946</td>
    <td align="right">     -8.706</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.848</td>
    <td align="right">      3.081</td>
    <td align="right">      3.635</td>
    <td align="right">      8.859</td>
    <td align="right">      0.000</td>
    <td align="right">      0.195</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.380</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.616</td>
    <td align="right">    -11.862</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.261</td>
    <td align="right">    -16.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.313</td>
    <td align="right">     12.262</td>
    <td align="right">     13.060</td>
    <td align="right">     21.525</td>
    <td align="right">      0.000</td>
    <td align="right">      0.198</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.319</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.157</td>
    <td align="right">    -29.132</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.931</td>
    <td align="right">     -8.631</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.978</td>
    <td align="right">      4.976</td>
    <td align="right">      5.300</td>
    <td align="right">     15.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.625</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.020</td>
    <td align="right">    -14.121</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.749</td>
    <td align="right">     -9.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.538</td>
    <td align="right">     12.262</td>
    <td align="right">     13.060</td>
    <td align="right">      5.091</td>
    <td align="right">      0.000</td>
    <td align="right">      0.202</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -9.819</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.842</td>
    <td align="right">    -21.148</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.005</td>
    <td align="right">     -5.547</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.046</td>
    <td align="right">      4.976</td>
    <td align="right">      5.300</td>
    <td align="right">      8.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.818</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.843</td>
    <td align="right">    -11.910</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.856</td>
    <td align="right">    -14.810</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.297</td>
    <td align="right">     10.484</td>
    <td align="right">     10.037</td>
    <td align="right">     35.287</td>
    <td align="right">      0.000</td>
    <td align="right">      0.342</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.756</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.723</td>
    <td align="right">    -35.014</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.749</td>
    <td align="right">     -6.321</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.345</td>
    <td align="right">      2.778</td>
    <td align="right">      2.660</td>
    <td align="right">     15.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.167</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.500</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.158</td>
    <td align="right">    -12.055</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.251</td>
    <td align="right">     -6.976</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.342</td>
    <td align="right">      2.778</td>
    <td align="right">      2.660</td>
    <td align="right">     16.366</td>
    <td align="right">      0.000</td>
    <td align="right">      0.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.319</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.112</td>
    <td align="right">    -12.160</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.202</td>
    <td align="right">     -6.643</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.437</td>
    <td align="right">     19.385</td>
    <td align="right">     18.558</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.940</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.546</td>
    <td align="right">     -5.452</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.645</td>
    <td align="right">      5.137</td>
    <td align="right">      4.918</td>
    <td align="right">     12.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.162</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.607</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.722</td>
    <td align="right">    -15.736</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.539</td>
    <td align="right">     -6.561</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.639</td>
    <td align="right">      5.137</td>
    <td align="right">      4.918</td>
    <td align="right">     14.129</td>
    <td align="right">      0.000</td>
    <td align="right">      0.165</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.349</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.663</td>
    <td align="right">    -15.954</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     23.863</td>
    <td align="right">     -5.414</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.344</td>
    <td align="right">     10.484</td>
    <td align="right">     10.037</td>
    <td align="right">      8.372</td>
    <td align="right">      0.000</td>
    <td align="right">      0.352</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.614</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.179</td>
    <td align="right">    -22.245</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.551</td>
    <td align="right">     -3.499</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.353</td>
    <td align="right">      2.778</td>
    <td align="right">      2.660</td>
    <td align="right">      8.444</td>
    <td align="right">      0.000</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.704</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.975</td>
    <td align="right">     -9.777</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.954</td>
    <td align="right">     -4.079</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.350</td>
    <td align="right">      2.778</td>
    <td align="right">      2.660</td>
    <td align="right">      9.434</td>
    <td align="right">      0.000</td>
    <td align="right">      0.171</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.477</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.921</td>
    <td align="right">     -9.871</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.954</td>
    <td align="right">     -0.900</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.256</td>
    <td align="right">      4.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -16.264</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.703</td>
    <td align="right">     -3.301</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.539</td>
    <td align="right">      2.010</td>
    <td align="right">      9.868</td>
    <td align="right">      0.000</td>
    <td align="right">      0.134</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.132</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.391</td>
    <td align="right">    -10.430</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    210.506</td>
    <td align="right">   -177.818</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     98.155</td>
    <td align="right">    132.403</td>
    <td align="right">    135.098</td>
    <td align="right">    231.271</td>
    <td align="right">      0.000</td>
    <td align="right">      3.397</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.212</td>
    <td align="right">      0.000</td>
    <td align="right">   -112.916</td>
    <td align="right">   -371.884</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">02-JAN-08:46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3718.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1156.73</td>
    <td align="right">     344.70</td>
    <td align="right">     265.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2088.51</td>
    <td align="right">       0.00</td>
    <td align="right">     -88.67</td>
    <td align="right">       0.00</td>
    <td align="right">     -48.24</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">06-SEP-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3037.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     743.14</td>
    <td align="right">     263.25</td>
    <td align="right">     202.50</td>
    <td align="right">    2553.60</td>
    <td align="right">       0.00</td>
    <td align="right">      93.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -818.51</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">27-FEB-17:51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5239.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     675.41</td>
    <td align="right">     354.08</td>
    <td align="right">     272.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3937.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">18-DEC-11:52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5097.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1633.42</td>
    <td align="right">     486.75</td>
    <td align="right">     374.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3433.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -426.64</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">29-NOV-16:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3595.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1156.73</td>
    <td align="right">     344.70</td>
    <td align="right">     265.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2580.84</td>
    <td align="right">       0.00</td>
    <td align="right">    -531.93</td>
    <td align="right">       0.00</td>
    <td align="right">    -219.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">31-MAY-09:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2644.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     743.14</td>
    <td align="right">     263.25</td>
    <td align="right">     202.50</td>
    <td align="right">    2189.76</td>
    <td align="right">       0.00</td>
    <td align="right">      50.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -804.15</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">09-OCT-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5196.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1027.87</td>
    <td align="right">     784.24</td>
    <td align="right">     823.96</td>
    <td align="right">    5303.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -27.33</td>
    <td align="right">   -2714.85</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">20-SEP-14:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3245.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     417.14</td>
    <td align="right">     318.26</td>
    <td align="right">     334.39</td>
    <td align="right">    3259.89</td>
    <td align="right">       0.00</td>
    <td align="right">       7.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1091.93</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3429.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1027.87</td>
    <td align="right">     784.24</td>
    <td align="right">     823.96</td>
    <td align="right">    1160.54</td>
    <td align="right">       0.00</td>
    <td align="right">     180.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -547.61</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2918.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     417.14</td>
    <td align="right">     318.26</td>
    <td align="right">     334.39</td>
    <td align="right">    2572.87</td>
    <td align="right">       0.00</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -811.88</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">09-OCT-12:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6264.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.04</td>
    <td align="right">     653.76</td>
    <td align="right">     617.26</td>
    <td align="right">    8710.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -42.79</td>
    <td align="right">   -3794.02</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">05-SEP-14:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2855.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.55</td>
    <td align="right">     173.25</td>
    <td align="right">     163.58</td>
    <td align="right">    3088.23</td>
    <td align="right">       0.00</td>
    <td align="right">     127.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -728.29</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">06-SEP-10:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2566.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.55</td>
    <td align="right">     173.25</td>
    <td align="right">     163.58</td>
    <td align="right">    2743.06</td>
    <td align="right">       0.00</td>
    <td align="right">     103.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -648.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">12-JUL-14:40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3313.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     220.10</td>
    <td align="right">    1208.80</td>
    <td align="right">    1141.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     743.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3912.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.33</td>
    <td align="right">     320.34</td>
    <td align="right">     302.46</td>
    <td align="right">    4554.25</td>
    <td align="right">       0.00</td>
    <td align="right">      84.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1407.56</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">31-MAY-09:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3411.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      58.33</td>
    <td align="right">     320.34</td>
    <td align="right">     302.46</td>
    <td align="right">    3892.34</td>
    <td align="right">       0.00</td>
    <td align="right">      43.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1204.89</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3589.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     119.04</td>
    <td align="right">     653.76</td>
    <td align="right">     617.26</td>
    <td align="right">    1783.13</td>
    <td align="right">       0.00</td>
    <td align="right">     661.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -244.70</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">13-JUL-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2614.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.55</td>
    <td align="right">     173.25</td>
    <td align="right">     163.58</td>
    <td align="right">    2651.38</td>
    <td align="right">       0.00</td>
    <td align="right">     294.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -699.05</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">31-MAY-09:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2164.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.55</td>
    <td align="right">     173.25</td>
    <td align="right">     163.58</td>
    <td align="right">    2351.55</td>
    <td align="right">       0.00</td>
    <td align="right">      56.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -611.25</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1322.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     400.12</td>
    <td align="right">     312.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     609.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2929.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.38</td>
    <td align="right">     126.84</td>
    <td align="right">    3672.61</td>
    <td align="right">       0.00</td>
    <td align="right">      66.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1098.50</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-MAY-14:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -52854.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10196.76</td>
    <td align="right">    8957.50</td>
    <td align="right">    8191.15</td>
    <td align="right">   29007.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1528.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5026.15</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7504.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.15</td>
    <td align="right">     117.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -757.15</td>
    <td align="right">       0.00</td>
    <td align="right">    -382.11</td>
    <td align="right">   -6502.63</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6755.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1127.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -583.15</td>
    <td align="right">   -5148.87</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11391.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.41</td>
    <td align="right">     217.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -11644.51</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10459.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.04</td>
    <td align="right">     166.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1067.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -539.50</td>
    <td align="right">   -9045.99</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7602.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.15</td>
    <td align="right">     117.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -758.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -382.41</td>
    <td align="right">   -6598.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">18-DEC-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6772.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.62</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1128.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -583.25</td>
    <td align="right">   -5165.33</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25631.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     154.49</td>
    <td align="right">     303.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -498.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -400.47</td>
    <td align="right">  -25190.12</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17808.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.70</td>
    <td align="right">     123.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1060.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -737.96</td>
    <td align="right">  -16195.91</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   20177.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     154.49</td>
    <td align="right">     303.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -504.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -382.35</td>
    <td align="right">  -19748.28</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17102.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.70</td>
    <td align="right">     123.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1057.69</td>
    <td align="right">       0.00</td>
    <td align="right">    -733.95</td>
    <td align="right">  -15496.33</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30976.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.31</td>
    <td align="right">     195.28</td>
    <td align="right">     185.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1183.04</td>
    <td align="right">       0.00</td>
    <td align="right">   -1927.07</td>
    <td align="right">  -28266.53</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15781.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">      51.75</td>
    <td align="right">      49.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1069.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -752.00</td>
    <td align="right">  -14065.89</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12913.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">      51.75</td>
    <td align="right">      49.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1072.59</td>
    <td align="right">       0.00</td>
    <td align="right">    -734.46</td>
    <td align="right">  -11212.01</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24110.78</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      35.70</td>
    <td align="right">     361.07</td>
    <td align="right">     342.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24849.95</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   23078.37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.46</td>
    <td align="right">      95.69</td>
    <td align="right">      90.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -599.86</td>
    <td align="right">       0.00</td>
    <td align="right">   -1008.39</td>
    <td align="right">  -21666.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">31-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19674.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.46</td>
    <td align="right">      95.69</td>
    <td align="right">      90.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -389.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -332.60</td>
    <td align="right">  -19148.60</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22194.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      19.31</td>
    <td align="right">     195.28</td>
    <td align="right">     185.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -416.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -232.58</td>
    <td align="right">  -21945.34</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14900.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">      51.75</td>
    <td align="right">      49.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1066.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -746.61</td>
    <td align="right">  -13193.14</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">01-NOV-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11604.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.12</td>
    <td align="right">      51.75</td>
    <td align="right">      49.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -612.90</td>
    <td align="right">       0.00</td>
    <td align="right">   -1058.45</td>
    <td align="right">  -10038.68</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">10-APR-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7314.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.82</td>
    <td align="right">     115.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7508.84</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">02-OCT-05:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16253.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.99</td>
    <td align="right">      46.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -308.78</td>
    <td align="right">       0.00</td>
    <td align="right">    -186.98</td>
    <td align="right">  -15835.99</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  318110.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     979.75</td>
    <td align="right">    1955.20</td>
    <td align="right">    2905.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20663.80</td>
    <td align="right">       0.00</td>
    <td align="right">  -13579.15</td>
    <td align="right"> -289708.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.0000</td>
    <td align="right">    14.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.2708</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.5134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.0000</td>
    <td align="right">    11.2500</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.2712</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.3915</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.0000</td>
    <td align="right">    27.2372</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.2965</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.8670</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.0000</td>
    <td align="right">    20.8013</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.4178</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.4699</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.0000</td>
    <td align="right">    14.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.2149</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.6470</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.0000</td>
    <td align="right">    11.2500</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.2457</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.4322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.5602</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.4285</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.2571</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3148</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.3129</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.1429</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.5602</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.3333</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.3305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3148</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.2952</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.1514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.1173</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.3578</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.2725</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.0625</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6641</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.5223</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2716</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2185</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0191</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0770</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.3873</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.0750</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8154</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.3919</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0196</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8154</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.3303</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0233</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6641</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.3651</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0430</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2551</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0163</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.1948</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0214</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.0000</td>
    <td align="right">    14.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.2708</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.5134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.0000</td>
    <td align="right">    11.2500</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.9460</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.3915</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.0000</td>
    <td align="right">    27.2372</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.2965</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.8670</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.0000</td>
    <td align="right">    20.8013</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.4178</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.4699</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.0000</td>
    <td align="right">    14.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.2149</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.6470</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.0000</td>
    <td align="right">    11.2500</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.9460</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.4322</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.5602</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.7812</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.2571</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3148</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.4698</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.1429</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.5602</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.7811</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.3305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3148</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.4698</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.1514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.4491</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.3578</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.1862</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.0625</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6641</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.0551</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0353</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0353</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0191</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0770</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.1125</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.0750</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8154</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.0528</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0196</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8154</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.0529</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0233</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6641</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.0551</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0430</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.0353</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0163</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4410</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0353</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0214</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    14.7308</td>
    <td align="right">   0.000000</td>
    <td align="right">      27.37</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1390</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1390</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    11.2500</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1062</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1062</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    27.2372</td>
    <td align="right">   0.000000</td>
    <td align="right">      50.61</td>
    <td align="right">     0.2571</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2571</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2571</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    20.8013</td>
    <td align="right">   0.000000</td>
    <td align="right">      38.65</td>
    <td align="right">     0.1963</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1963</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1963</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    14.7308</td>
    <td align="right">   0.000000</td>
    <td align="right">      27.37</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1390</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1390</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">    11.2500</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1062</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1062</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">    15.5602</td>
    <td align="right">   0.000000</td>
    <td align="right">      57.82</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1102</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1102</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">     6.3148</td>
    <td align="right">   0.000000</td>
    <td align="right">      23.47</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0447</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0447</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">    15.5602</td>
    <td align="right">   0.000000</td>
    <td align="right">      57.82</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1102</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1102</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">     6.3148</td>
    <td align="right">   0.000000</td>
    <td align="right">      23.47</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0447</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0447</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.6641</td>
    <td align="right">   0.000000</td>
    <td align="right">      78.88</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0157</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0157</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.4410</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0042</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.4410</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0042</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     3.0770</td>
    <td align="right">   0.000000</td>
    <td align="right">     145.85</td>
    <td align="right">     0.0290</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0290</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0290</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.8154</td>
    <td align="right">   0.000000</td>
    <td align="right">      38.65</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0077</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0077</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.8154</td>
    <td align="right">   0.000000</td>
    <td align="right">      38.65</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0077</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0077</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.6641</td>
    <td align="right">   0.000000</td>
    <td align="right">      78.88</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0157</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0157</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.4410</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0042</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">     0.4410</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0042</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000508</td>
    <td align="right">      82.61</td>
    <td align="right">     0.0420</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0420</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0420</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000508</td>
    <td align="right">      33.52</td>
    <td align="right">     0.0170</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0170</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0170</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      14.73</td>
    <td align="right">   0.000000</td>
    <td align="right">    27.3707</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.1390</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      11.25</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.1062</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      27.24</td>
    <td align="right">   0.000000</td>
    <td align="right">    50.6084</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.2571</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      20.80</td>
    <td align="right">   0.000000</td>
    <td align="right">    38.6500</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.1963</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      14.73</td>
    <td align="right">   0.000000</td>
    <td align="right">    27.3707</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.1390</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">      11.25</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.1062</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">      15.56</td>
    <td align="right">   0.000000</td>
    <td align="right">    57.8237</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">       6.31</td>
    <td align="right">   0.000000</td>
    <td align="right">    23.4664</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0447</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">      15.56</td>
    <td align="right">   0.000000</td>
    <td align="right">    57.8237</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.007079</td>
    <td align="right">       6.31</td>
    <td align="right">   0.000000</td>
    <td align="right">    23.4664</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0447</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000508</td>
    <td align="right">    82.6053</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0420</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000508</td>
    <td align="right">    33.5235</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.0170</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       1.66</td>
    <td align="right">   0.000000</td>
    <td align="right">    78.8782</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.44</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.44</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       3.08</td>
    <td align="right">   0.000000</td>
    <td align="right">   145.8460</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.0290</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.82</td>
    <td align="right">   0.000000</td>
    <td align="right">    38.6500</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0077</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.82</td>
    <td align="right">   0.000000</td>
    <td align="right">    38.6500</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0077</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       1.66</td>
    <td align="right">   0.000000</td>
    <td align="right">    78.8782</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0157</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.44</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.009439</td>
    <td align="right">       0.44</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0042</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">No</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">No</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">No</td>
    <td align="right">     0.2571</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">No</td>
    <td align="right">     0.1963</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">No</td>
    <td align="right">     0.1390</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">No</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">No</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">No</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">No</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">No</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">No</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">No</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">No</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">No</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">No</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">No</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">No</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2571</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.1963</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.0420</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.0170</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0290</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">No</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">No</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.7974</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">No</td>
    <td align="right">     0.2571</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">No</td>
    <td align="right">     0.1963</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">No</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">No</td>
    <td align="right">     0.1062</td>
    <td align="right">     0.7973</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">No</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.6447</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">No</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.3825</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">No</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.6445</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">No</td>
    <td align="right">     0.0447</td>
    <td align="right">     0.3824</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">No</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0488</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0306</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0306</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">No</td>
    <td align="right">     0.0290</td>
    <td align="right">     0.1055</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">No</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0467</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">No</td>
    <td align="right">     0.0077</td>
    <td align="right">     0.0467</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">No</td>
    <td align="right">     0.0157</td>
    <td align="right">     0.0488</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0306</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">No</td>
    <td align="right">     0.0042</td>
    <td align="right">     0.0306</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">No</td>
    <td align="right">     0.0420</td>
    <td align="right">     0.3920</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">No</td>
    <td align="right">     0.0170</td>
    <td align="right">     0.1541</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.2708</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.2712</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2965</td>
    <td align="right">     0.2571</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.1963</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.2149</td>
    <td align="right">     0.1390</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.2457</td>
    <td align="right">     0.1062</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.4285</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.3129</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.3333</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.2952</td>
    <td align="right">     0.0447</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.0420</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.2725</td>
    <td align="right">     0.0170</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.5223</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.2716</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.2185</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.3873</td>
    <td align="right">     0.0290</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.3919</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.3303</td>
    <td align="right">     0.0077</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.3651</td>
    <td align="right">     0.0157</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.2551</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.1948</td>
    <td align="right">     0.0042</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Denver Centennial  Golden   Nr CO USA TMY3 WMO#=724666</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      929.03</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A  - STORY GROUND</td>
    <td align="right">      27.37</td>
    <td align="right">      27.37</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE A END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B  - STORY GROUND</td>
    <td align="right">      50.61</td>
    <td align="right">      50.61</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE B END_B - STORY GROUND</td>
    <td align="right">      38.65</td>
    <td align="right">      38.65</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C  - STORY GROUND</td>
    <td align="right">      27.37</td>
    <td align="right">      27.37</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE CONFERENCE C END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">     114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      57.82</td>
    <td align="right">      57.82</td>
    <td align="right">0.00</td>
    <td align="right">      64.82</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A END_A - STORY GROUND</td>
    <td align="right">      23.47</td>
    <td align="right">      23.47</td>
    <td align="right">0.00</td>
    <td align="right">      64.82</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      57.82</td>
    <td align="right">      57.82</td>
    <td align="right">0.00</td>
    <td align="right">      64.82</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C END_A - STORY GROUND</td>
    <td align="right">      23.47</td>
    <td align="right">      23.47</td>
    <td align="right">0.00</td>
    <td align="right">      64.82</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      78.88</td>
    <td align="right">      78.88</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_A - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     145.85</td>
    <td align="right">     145.85</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_A - STORY GROUND</td>
    <td align="right">      38.65</td>
    <td align="right">      38.65</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B END_B - STORY GROUND</td>
    <td align="right">      38.65</td>
    <td align="right">      38.65</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      78.88</td>
    <td align="right">      78.88</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_A - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">      71.80</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      82.61</td>
    <td align="right">      82.61</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B END_A - STORY GROUND</td>
    <td align="right">      33.52</td>
    <td align="right">      33.52</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     929.03</td>
    <td align="right">     929.03</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       11.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       2.43</td>
    <td align="right">   22490.70</td>
    <td align="right">     435.08</td>
    <td align="right">  185819.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      53.60</td>
    <td align="right">   27748.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     132.40</td>
    <td align="right">    8957.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Building Facades</td>
    <td align="right">      12.34</td>
    <td align="right">    1558.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Main Entries</td>
    <td align="right">       3.77</td>
    <td align="right">     240.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Other Doors</td>
    <td align="right">       3.00</td>
    <td align="right">     191.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Parking Areas and Drives</td>
    <td align="right">      14.73</td>
    <td align="right">     938.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     135.10</td>
    <td align="right">    8191.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      96.89</td>
    <td align="right">    7412.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       6.04</td>
    <td align="right">    1177.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     135.10</td>
    <td align="right">     460.30</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     435.08</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     135.10</td>
    <td align="right">     895.38</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     142.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       2.61</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      57.69</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">     104.29</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     145.42</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     495.46</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     495.46</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     468.31</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     468.31</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     468.31</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      14.79</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      48.86</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       5.99</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      10.82</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      15.09</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       4.45</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICELARGE HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE CONFERENCE - 90.1-2004 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICELARGE CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">OFFICE CONFERENCE - 90.1-2004 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 90.1-2004 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 90.1-2004 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE HTGSETP</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE CLGSETP</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2004 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      23.90</td>
    <td align="right">         365</td>
    <td align="right">      29.40</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114277E+11</td>
    <td align="right">0.367724E+10</td>
    <td align="right">0.116703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.906579E+10</td>
    <td align="right">0.101940E+10</td>
    <td align="right">0.304437E+09</td>
    <td align="right">0.692468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104084E+11</td>
    <td align="right">0.303680E+10</td>
    <td align="right">0.106059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.838492E+10</td>
    <td align="right">0.987253E+09</td>
    <td align="right">0.295154E+09</td>
    <td align="right">0.533308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117332E+11</td>
    <td align="right">0.294984E+10</td>
    <td align="right">0.118690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.900046E+10</td>
    <td align="right">0.824209E+09</td>
    <td align="right">0.300368E+09</td>
    <td align="right">0.174246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108025E+11</td>
    <td align="right">0.244236E+10</td>
    <td align="right">0.111529E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.751477E+10</td>
    <td align="right">0.438435E+09</td>
    <td align="right">0.222223E+09</td>
    <td align="right">0.277481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117332E+11</td>
    <td align="right">0.220188E+10</td>
    <td align="right">0.118690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.785707E+10</td>
    <td align="right">0.233888E+09</td>
    <td align="right">0.205597E+09</td>
    <td align="right">0.486204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112916E+11</td>
    <td align="right">0.198445E+10</td>
    <td align="right">0.114462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.733006E+10</td>
    <td align="right"> 55706435.42</td>
    <td align="right"> 63519914.44</td>
    <td align="right">0.891678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.979221E+10</td>
    <td align="right">0.209926E+10</td>
    <td align="right">0.101060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.721048E+10</td>
    <td align="right"> 41744987.47</td>
    <td align="right"> 44770168.71</td>
    <td align="right">0.111493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101430E+11</td>
    <td align="right">0.235949E+10</td>
    <td align="right">0.103363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.767468E+10</td>
    <td align="right"> 42988859.89</td>
    <td align="right"> 30198017.79</td>
    <td align="right">0.114148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111080E+11</td>
    <td align="right">0.267428E+10</td>
    <td align="right">0.113501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.725374E+10</td>
    <td align="right">0.108535E+09</td>
    <td align="right">0.121113E+09</td>
    <td align="right">0.720274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114277E+11</td>
    <td align="right">0.319406E+10</td>
    <td align="right">0.116710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.780751E+10</td>
    <td align="right">0.390367E+09</td>
    <td align="right">0.244086E+09</td>
    <td align="right">0.270139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112916E+11</td>
    <td align="right">0.345614E+10</td>
    <td align="right">0.114479E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.862849E+10</td>
    <td align="right">0.816826E+09</td>
    <td align="right">0.291353E+09</td>
    <td align="right">0.145812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112441E+11</td>
    <td align="right">0.376860E+10</td>
    <td align="right">0.115732E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.916181E+10</td>
    <td align="right">0.108350E+10</td>
    <td align="right">0.303122E+09</td>
    <td align="right">0.148318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132403E+12</td>
    <td align="right">0.338444E+11</td>
    <td align="right">0.135098E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.968898E+11</td>
    <td align="right">0.604285E+10</td>
    <td align="right">0.242594E+10</td>
    <td align="right">0.535966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979221E+10</td>
    <td align="right">0.198445E+10</td>
    <td align="right">0.101060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.721048E+10</td>
    <td align="right"> 41744987.47</td>
    <td align="right"> 30198017.79</td>
    <td align="right">0.148318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117332E+11</td>
    <td align="right">0.376860E+10</td>
    <td align="right">0.118690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.916181E+10</td>
    <td align="right">0.108350E+10</td>
    <td align="right">0.304437E+09</td>
    <td align="right">0.114148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.716227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.791756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.610772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254446E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.601285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257319E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.617697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.435078E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    33924.40</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     1955.20</td>
    <td align="right">     2928.32</td>
    <td align="right">     2905.92</td>
    <td align="right">        0.00</td>
    <td align="right">     4559.49</td>
    <td align="right">     1137.16</td>
    <td align="right">    20438.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    35057.79</td>
    <td align="right">09-FEB-06:10</td>
    <td align="right">     1955.20</td>
    <td align="right">     2928.32</td>
    <td align="right">     2905.92</td>
    <td align="right">        0.00</td>
    <td align="right">     4917.53</td>
    <td align="right">     1161.95</td>
    <td align="right">    21188.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    40490.56</td>
    <td align="right">24-MAR-14:30</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7202.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16139.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    38971.51</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7195.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14627.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    48717.63</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7384.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24184.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    46233.18</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7279.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21804.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    49715.69</td>
    <td align="right">13-JUL-14:00</td>
    <td align="right">     7727.50</td>
    <td align="right">        0.00</td>
    <td align="right">     6885.64</td>
    <td align="right">        0.00</td>
    <td align="right">     7353.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27748.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    44787.31</td>
    <td align="right">08-AUG-13:00</td>
    <td align="right">     7727.50</td>
    <td align="right">        0.00</td>
    <td align="right">     6885.64</td>
    <td align="right">        0.00</td>
    <td align="right">     7255.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22919.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    48641.85</td>
    <td align="right">05-SEP-14:30</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7323.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24169.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    38014.60</td>
    <td align="right">13-OCT-14:00</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7167.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    33644.14</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">     8957.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7070.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9425.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    36612.47</td>
    <td align="right">18-DEC-06:10</td>
    <td align="right">     1955.20</td>
    <td align="right">     2928.32</td>
    <td align="right">     2905.92</td>
    <td align="right">        0.00</td>
    <td align="right">     5154.82</td>
    <td align="right">     1177.51</td>
    <td align="right">    22490.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    33644.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1955.20</td>
    <td align="right">        0.00</td>
    <td align="right">     2905.92</td>
    <td align="right">        0.00</td>
    <td align="right">     4559.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    49715.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8957.50</td>
    <td align="right">     2928.32</td>
    <td align="right">     8191.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7384.25</td>
    <td align="right">     1177.51</td>
    <td align="right">    22490.70</td>
    <td align="right">    27748.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS []</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   155961.10</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   155961.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   176697.30</td>
    <td align="right">09-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   176697.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   156480.98</td>
    <td align="right">08-MAR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   156480.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   117504.19</td>
    <td align="right">10-APR-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   117504.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    99775.45</td>
    <td align="right">02-MAY-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99775.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    46549.84</td>
    <td align="right">02-JUN-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46549.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    55148.71</td>
    <td align="right">24-JUL-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55148.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    35602.95</td>
    <td align="right">10-AUG-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35602.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    71466.65</td>
    <td align="right">22-SEP-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71466.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   106316.95</td>
    <td align="right">18-OCT-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   106316.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   140371.31</td>
    <td align="right">29-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140371.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   185819.01</td>
    <td align="right">18-DEC-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   185819.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    35602.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35602.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   185819.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   185819.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-03-21
    13:43:33</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
